Estudio para análisis de falla EAF 446/2024
“Apertura intempestiva del interruptor 52CT1 de S/E Lo Valledor”
Fecha de Emisión: 13-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la Falla
Fecha 25/08/2024
Hora 02:43
Consumos desconectados (MW) 4.08
Demanda previa del sistema (MW) 8692
Porcentaje de desconexión 0.047 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Lo Valledor / SE026T0835
Tipo de instalación Subestación
Tensión nominal 110 kV, 12 kV
Segmento Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes 441, Osorno
c. Identificación del elemento fallado
Nombre del elemento fallado Protección del paño C8 de S/E Lo Valledor / PA633T0054SE026T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes 441, Osorno
d. Origen y causa de la falla
Se produjo la apertura en respaldo del interruptor 52CT1 de S/E Lo Valledor, tras falla en redes de
distribución en el alimentador Suiza.
El origen de la falla corresponde a que la protección de cabecera del alimentador Suiza no operó.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control.
La Resolución Exenta 30989-2019 de la Superintendencia de Electricidad y Combustibles (SEC) solicita
para el fenómeno físico indicado los siguientes antecedentes:
• Mantenimientos de los últimos 24 meses del equipo que produce la falla.
• Secuencia de operación de protecciones, incluyendo un informe técnico (cómo operaron las
protecciones y cómo debieron haber operado).
La empresa Sociedad Transmisora Metropolitana S.A. remitió los probatorios correspondientes.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 12 fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. señala:
“Ocurrida la operación del interruptor MT3P, se procedió a realizar las
maniobras de realimentación de los clientes afectados. Al analizar las
alarmas recibidas se identificó una falla en el alimentador La Reina. Se
Desconexión procedió a realizar las maniobras de normalización de la Barra MT3 principal.
forzada de barra Al analizar los registros de las protecciones se identificó que la protección
EAF 238-2023 03-06-2023
12 kV N°3 de S/E del alimentador La Reina operó, pero su interruptor no abrió.
La Reina El lunes 5 de junio de 2023, se realizó una revisión de todo el esquema de
protección del alimentador La Reina (relé e interruptor). Se comprobó el
correcto funcionamiento de la protección. Sin embargo, se identificó un
problema intermitente en el mecanismo de apertura del interruptor
(específicamente en el trinquete), el cual fue corregido.”
La empresa STM II S.A. indica lo siguiente:
“Una vez ocurrida la OA del interruptor MT2T, se procedió a transferir el
alimentador Echeñique desde la Barra MT3T a la Barra MT3P. Personal de la
Guardia de operaciones se encontraba presente en la subestación La Reina,
por lo que se procedió a verificar el estado de la instalación, sin encontrar
evidencias de explosión o descargar eléctricas. Acto seguido se procedió a
energizar la Barra de Transferencia y la Barra MT3T.
Personal de equipos realizó una evaluación de la instalación y realizaron
Desconexión
pruebas al interruptor del alimentador Ictinos, verificando su correcto
forzada de la
funcionamiento. Adjuntamos el informe de estas pruebas.
barra de
EAF 293-2023 05-07-23 Personal de protecciones rescató los registros de las protecciones del
transferencia 12
alimentador Ictinos y del Interruptor MT3T. La protección del interruptor
kV N°2 de S/E La
MT2T no generó oscilografías ni registros de eventos.
Reina
En la madrugada del miércoles 12 de julio de 2023, se realizaron pruebas a
la protección del interruptor MT2T, con resultado satisfactorio. Adjuntamos
informe de estas pruebas.
Durante el mes de julio de 2023, se realizará una revisión y verificación del
alambrado de los
transformadores de corriente asociados a la protección del interruptor MT2T
para identificar la causa de la operación y realizar las correcciones de ser
necesario.”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. indica:
Desconexión
“Una vez ocurrida la falla acudieron a la instalación personal de STM y
forzada de los
personal contratista, y se procedió a realizar una inspección visual del
transformadores
transformador de poder N°3, del panel de control en sala y de las
EAF 397-2023 N°3 110/13.9 kV 07-09-2023
protecciones mecánicas del equipo, encontrando un ducto de unión con
y N°4 110/12.5
fisura en la caja del relé de contraflujo del CTBC, el que se procede a limpiar,
kV de S/E San
secar y finalmente sellar para posteriormente poder normalizar el
Cristóbal
transformador”
La empresa STM II S.A. indica:
““Inmediatamente ocurrida la OA del TR4, se envió personal de operaciones,
mantenimiento de protecciones y de transformadores. Se realizó una
Desconexión inspección visual de los equipos, sin identificar muestras visibles de
forzada del descargas. Se procedió a rescatar los eventos de las protecciones y se
transformador realizaron pruebas efectivas a estas con resultado satisfactorio.
EAF 489-2023 10-11-2023
N°4 220/23.5 kV Adicionalmente se realizó mantenimiento electromecánico al interruptor del
de S/E El alimentador Proacer 1, quedando operativo.”
Manzano Por otra parte, la empresa indica que normalizó inmediatamente el contacto
deficiente en los transformadores de corriente del lado de 23.5 kV del
transformador N°4, 110/23.5 kV, de S/E El Manzano, el cual provocó la
operación de su protección diferencial.
Apertura
automática del La empresa Sociedad Transmisora Metropolitana II S.A. señala que “durante
EAF 019-2024 interruptor 17-01-2024 la primera quincena de febrero de 2024, se realizará una revisión de las
52ET1A de S/E protecciones del interruptor MT1A y del alimentador Damasco.”
Chicureo
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida la OA
del Tr. N°2, se envió personal de operaciones, mantenimiento de
protecciones y de equipos de maniobra. Se realizó una inspección visual de
los equipos, no encontrando falla visible. Posterior a esto se solicita el cierre
Desconexión del interruptor de 220 kV del Transformador N°2 energizándolo por el lado
forzada del de alta tensión.
EAF 125-2024 transformador 31-03-2024 En forma paralela, se realizaron pruebas de cierre y apertura manual del
220/23 kV N°2 de interruptor del lado MT del Transformador N°2, con resultados
S/E El Manzano satisfactorios, esperando a que por parte de la red de distribución se informe
si se puede energizar nuevamente la línea.
Durante el mes de abril de 2024, se realizará el mantenimiento al
interruptor del lado MT del Transformador N°2 que se encuentra pendiente.
Esto dependiendo de la disponibilidad del cliente Proacer.”
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez presente en
la instalación, personal STM realizó una inspección visual sin identificar
muestras de descarga eléctrica. Durante la inspección, se identificó operado
el relé de contra flujo del CTBC y no se identificó otras protecciones
operadas.
Se revisó el monitor de gases del transformador encontrando los valores
dentro de los parámetros normales.
Se solicitó autorización para desconectar Transformador de poder N°2, se
Desconexión
procedió a instalar tierras de protección personal, posterior a esto, personal
forzada del
ejecutó la inspección de todas las cajas de unión de las protecciones
EAF 198-2024 transformador 07-05-2024
mecánicas las cuales se encuentran en la parte superior del Transformador.
N°2 220/23 kV de
Se identificó humedad en la caja de relé de contraflujo del CTBC, esto fue
S/E Chicureo
lo que ocasionó la OA de este transformador.
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo del CTBC,
se revisaron todas las otras cajas para descartar que exista alguna en la
misma condición, no se detectan anomalías. En el punto 11 se adjunta
registro fotográfico.
Cabe señalar que el cableado se encontró en buen estado.
Una vez realizado el mantenimiento correctivo se energiza el transformador
sin observaciones”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Sociedad Transmisora Metropolitana S.A. indica lo siguiente:
“Ocurrida la OA, se coordinó la atención con la guardia de operaciones y
personal de mantenimiento. Una vez presente en la instalación personal
STM realizó una inspección, identificando operado el relé maestro del
transformador N°1 y alarma de operación del relé Buchholz del CTBC del
TR1. No se identificaron protecciones operadas (eléctricas y mecánicas).
A las 11:39 horas se energizó el transformador N°1 y a las 11:45 se
energiza la barra 12 kV. Luego se coordina con CGE la energización de los
Falla en 3 alimentadores 12 kV de la barra N°1, todo sin novedad.
transformador La madrugada del sábado 15 de junio se intervino el transformador para
EAF 266-2024 14-06-2024
N°1 110/12 kV de investigar en mayor detalle la causa de esta operación. Se revisaron todas
S/E Malloco las cajas de unión de las protecciones mecánicas, las cuales se encuentran
en la parte superior del Transformador, detectando humedad en la caja de
conexión de la válvula alivio de presión, lo que fue la causa le esta operación
automática.
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas las otras
cajas de conexiones para descartar que exista alguna en la misma
condición, no se detectan anomalías.
Una vez realizado el mantenimiento correctivo, revisadas y selladas las
demás uniones, se energizó el transformador sin observaciones”.
Desconexión
La empresa STM S.A. indica: “Nos encontramos en el proceso del reemplazo
forzada de barra
EAF 310-2024 17-07-2024 de la protección del interruptor MT3P, este debiese ser reemplazado antes
N°3 12 kV de S/E
de marzo de 2024”.
Macul
Sociedad Transmisora Metropolitana S.A. señala que “En el curso de la
reparación de esta avería, se detectó que la posición del alimentador Aguas
Claras estaba dañada, afectando tanto al interruptor como a las tulipas de
contacto. Debido a la magnitud del daño en los componentes, se procedió a
desconectar la posición del alimentador Aguas Claras de la Barra MT3. A
Desconexión
continuación, se organizó el traslado de este alimentador desde la Barra
forzada de la
EAF 380-2024 02-08-2024 MTN°3 a la posición N°45 de la Barra MT N°6, dentro de la misma
barra 23 kV N°3
subestación.
de S/E Lo Boza
Adicionalmente se efectuó la reparación del pararrayos del transformador
N°3, el que fue energizado nuevamente el lunes 5 de agosto.”
A su vez, esa empresa señala que “Se contactará a proveedor para solicitar
repuestos de fábrica y evaluar si es posible la reparación de la posición
siniestrada.”
Operación del
Sociedad Transmisora Metropolitana S.A. señala que “se debe verificar por
SDAC en SS/EE
qué no se ejecutó la orden de TRIP a la SE San José, siendo que el comando
EAF 403-2024 Chacabuco, Lo 02-08-2024
está activado en cuadro de alarmas del SDAC”, y que “Se debe corregir la
Boza, Quilicura y
estampa de tiempo del SDAC por parte de STM.”
Pajaritos
La empresa Sociedad Transmisora Metropolitana S.A. indica lo siguiente:
“Las alarmas de la subestación indicaron la presencia de un polo a tierra.
Desconexión Tras desconectar el Transformador de poder N°2, se procedió a inspeccionar
forzada del todas las cajas de unión de las protecciones mecánicas, ubicadas en la parte
EAF 412-2024 transformador 05-08-2024 superior del Transformador, durante esta revisión se detectó humedad en
N°2 110/12 kV de la caja de conexión de la válvula alivio de presión, identificándose como el
S/E La Cisterna motivo de la operación automática. Después de realizar el mantenimiento
correctivo, revisar y sellar las demás uniones, se volvió a energizar el
transformador sin ninguna observación adicional.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido 1 falla en
la misma instalación afectada, durante los últimos 24 meses móviles (EAF 388/2024).
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde a la protección del alimentador Suiza, en S/E Lo
Valledor. De acuerdo con los mensajes del registro SCADA remitidos por STM S.A., el código NEMA del
paño correspondiente al alimentador Suiza sería “C8”. En Infotécnica no se cuenta con información
sobre la protección de dicho paño.
La empresa STM S.A. remitió los mantenimientos realizados en los últimos 24 meses en S/E Lo Valledor.
f. Ubicación urbana o rural según DS 327/1997
La Enel Distribución Chile S.A. indica “urbana”.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
13106: Estación Central.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(27-08-2024) (30-08-2024)
Enel Distribución Chile S.A. 26-08-2024 05-09-2024
Sociedad Transmisora Metropolitana S.A. (STM) 25-08-2024 30-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Lo Valledor Transmisión zonal Barra N°1 12 kV S/E Lo Valledor 02:43 03:19
- Los horarios corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
c. Consumos
Alimentador / Pérdida de % consumo Clientes H. H. H.
S/E Comuna
Paño Consumo (MW) pre-falla Afectados Desc. Disp. ** Norm.
Lo Valledor Zurich / NI NI 0.91 0.010 389 2:43 3:19 2:46
Lo Valledor Villa México / NI NI 0.66 0.008 4103 2:43 3:19 2:49
Lo Valledor Suiza / NI NI 2.51 0.029 598 2:43 3:19 2:49
Total: 4.08 MW 0.047 % 5090
- Los montos y horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
S/E Alimentador / Paño Empresa
Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
Lo Valledor Zurich / NI Enel Distribución Regulado 0.91 0.60 0.05 0.0
Lo Valledor Villa México / NI Enel Distribución Regulado 0.66 0.60 0.10 0.1
Lo Valledor Suiza / NI Enel Distribución Regulado 2.51 0.60 0.10 0.3
Clientes Regulados : 0.4 MWh
Clientes Libres : MWh
Total : 0.4 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A.
- Curva de recuperación esperada v/s recuperación real.
Se observan diferencias entre el horario de recuperación real y el horario de disponibilidad de la barra
primaria respectiva para recuperar los consumos afectados, esto, presumiblemente, debido a la
recuperación anticipada consumos por medio de generación local y/o traspasos de carga a través de
redes de media tensión.
- Velocidad promedio de recuperación.
Rango Potencia (MW) Tiempo recuperación (h) Velocidad de recuperación (MW/h)
Primer 80 % 3.26 0.10 32.60
Último 20 % 0.82 0.10 8.20
100 % Total 4.08 0.10 40.80
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8292 MW.
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales: Candelaria (TG2), Colbún (U1 y U2) y Pehuenche (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 25 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 25 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
25 de agosto de 2024.
3
3
3
3
2
2
2
2
2
:2
:1
:0
:0
:5
:4
:3
:3
:2
1
4
7
0
2
5
8
1
4
2 2 .3 %
R e c u p e ra c ió n re a l
3 8 .5 %
R e c u p e ra c ió n e s p e ra d a
1 0 0 .0 %