Study for failure analysis EAF 445/2024 “Forced disconnection of the transformer N°5 154/69 kV of S/E Colonel” Date of issue: 13-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 23/08/2024 Time 17:52 Disconnected consumption (MW) 15.5 Prior system demand (MW) 9769.3 Percentage of disconnection 0,160 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Colonel / SE142T0058 Type of installation Substation Nominal voltage 154, 66 and 15 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. president Riesco N°5561 Floor 14, Las Condes c. Identification of the failed element Name of the failed element Transformer N°5 154/69 kV of S/E Colonel / ET06T0058SE142T0058 Owner missing element of CGE Transmission of S.A.1 RUT 1 7765 ture of the switches 52AT5 and 52BT5 of this S/E, by operation of its protections, due to a fault caused by shortening of distance between an animal (cat) and the bushing of the tertiary transformer. d.2 Physical phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Reiteration Reiteration Physical phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomena in facilities of the same owner: there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. reports: “Intability verification of the installations has been carried out, possible sources of attraction for birds in the desert sector, removal and burial of corpse (electrated jote) to minimize risk that new birds possess in the same structure FaultA 110 kV-20a”. for birds in the last 24 months run, is contemplated in a next intervention, as mitigation measure, the installation of combs and deterrents of birds in the structure N°55 affected at this time, also in the structure N°60 affected previously and other surrounding ones in which could be settled the birds”. The company CGE Transmitación S.A. points out: “After the recovery of the electrical supply, a more detailed inspection was carried out of the condition of the facilities corresponding to the Reconnector 52E28 head of Feeder Florida, being established that product of the short circuit and high temperature reached in the event, damage to the primary insulation, connectors and metal endings of bushings of the reconnector is observed, whereby the immediate replacement of the primary equipment is determined, maintaining the control unit F5, which does not present damage and is correctly operating. Through application CEN for disconnection by course forced DCF N°202086163 and with the forced disconnect of the total transfer of charges connected to the feeder Florida, EAF 362-2022 bar 23V N°022 of execution S/E R Primary NOVA 27 kV, Calama for a team of similar characteristics”. “As no immediate evidence of failure in the primary equipment of Reconnector 52E28 Feeder Florida was found on the ground, a review of surveillance camera videos inside the Calama Substation was carried out, finding that after the failure a cat was observed at the side of the equipment in failure, which was alive but with movements indicating electrocution sequels, it being perceived that later and before the arrival of personnel to the substation that the cat escapes towards the tambourines of the rear sector of Transformers. An internal and external search was carried out for perimeter closure of Substation Calama, without finding final location of the mentioned animal.” 110 kV EAF 367_2022 03-1022 does not apply. Copiapo - Hernán Fuentes Disconnection forced of the EAF 397_2022 transformer No2 of S/E 28-10_-2022 The company CGE Transmission S.A. indicates that it does not apply. ara perform tests and evaluate its performance, considering that there exists a second protection system consisting of a line differential between the switches 52A7 of S/E Concepción and the switches Disconnect of line 154 52AT1 and 52AT2 of S/E Alonso of Ribera, implemented in an EAF 412_2022 kV Concepción - Alonso 08-11-2022 relé digital SEL-387. of Ribera - Installation of flight deflectors on the line 66 kV Alonso of Ribera - Colo Colo, between the structures E19 and E20. - Replacement of the protection of electromechanical distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción, for a protection of digital distance. The company CGE Transmission S.A. points out the following: “We analyze events of relay SEL 387 T1. Go to the substation and Disconnection of the assessment of possible damages to installations. We receive information that EAF 467_2022 transformer 115/14.2 15-12L-2022 a bird would have produced discharge in installation. It discards the phase of S/E. On the medium voltage side, EAF 487_2022 transformer No4 66/15 23-12-2022 will be carried out a review of the secondary fence of TTCC kV of S/E Talca associated to Páño CT4”. CGE Transmission S.A. points out that steps will be taken with the municipal authority to request greater control of the sector included between structures N°512 and N°548 of line 110 kV Las Luces - Taltal, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carrion birds. It fails in line 110 kV The EAF 015-2023 11-01-2023 CGE Transmission S.A. points out that in other Lights have been installed - Taltal similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and dissuaders of birds. Therefore, considering that the structure N°513, affected by this event, does not count with these elements, it is considered to carry out the installation of these devices in a next scheduled disconnect of the section of line affected (the company CGE Transmission). associated with LT 66 kV El Sauce - Combarbalá) and observed that something had happened in a lightning rod associated with the T1 transformation cloth, therefore, the fault was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and the consumptions from T3 transformation cloth are normalized. Tests are carried out to the power transformer T1, to the lightning rod and fuse elements that protect the parallel T1-T2. From these tests it is determined that transformer, fuses and lightnings are found complete for a new energyization, Fall in line 66 kV Illapel EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with Phase 1 of the transformer - Combarbalá T1. Maneuciones to normalize topology are executed. On January 31 Illapelapel substation to extract events from the cloth B1, and when reviewing this information, it follows that the day of failure would have occurred 2 different events, since the information of both operations did not have the same phase I41 nor distance of failure 2, LT is requested by first event. The company CGE Transmission S.A. indicates: “An hourly difference was detected in the SEL-311C relay of the BT6 cloth, which was a failure in line 66 kV The EAF 033_2023 29-01-2023 corrected during the data download. Manco - Colonel No2 In the SEL-311C relay of the S/E cloth The Manco was included in the sequential records the variables 79LO, 79RS and 79CY”. The company CGE Transmission S.A. notes: “The satellite clock and MCP1000 is performed at the time of the opening of the switch EAF 084_2023 download of the events”. 52CT1 of S/E Tumbres was included in the sequential records. The company CGE Transmission S.A. notes: “The electrical measurements to the switch and isolation associated to the BBCC of S/E Tumbes”. FALLA_DON and timing of the SEL-311C relay in Peñón bank of CEECE. Electrical tests on all equipment of the CEEC bank. Replacement of damaged equipment according to executed test protocols. Seal all possible rodent inputs with Expanded Polyurethane Foam. The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the fault is carried out the removal trolley switch from cell panel E14 in S/E The Cover and is carried out transfer of feeder charges Adasa to other feeders of S/E La Portada, due to the operational indisponibility of switch 52E14 affected by failure and with damage not repairable immediately.” “The 29/03/2023 from 17:00 onwards is made sealing of accesses by ducts and trenches that allow entry of rodents to switchgear of cells, in electrical room of S/E La Portada.” “Control Center Transmission informs CEN the need to use the cloth 52ET2 currently available in SE The Portada and with this configuration to recover the affected consumptions, which EAF is required for forced work. 145_2023 bar 23 kV N°1 of S/E The 29-03-2023 52E14 for the load to connect and tests of the relay used. Cover page “A uncontrolled increase of rodents is detected in the surroundings of S/E La Portada, so that contact will be made with the owner of Arenera aledaña, to request its action regarding the execution of permanent deratizations in its facilities.” “To establish communications with sectoral authorities by making known the establishment of irregular takes for both housing and industrial tasks that generate waste that attracts rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of SE La Portada, the current frequency of two months of deratization of the installation will be increased, which will henceforth be carried out every month.” “Sealing of ducts and trenches in the courtyard of Substation La Portada”. The company CGE Transmission S.A. notes: “The day 03/04/2023 of carried out pest control in S/E Tumbes. Attaches reports Disconnect of the annexes 29-03”. mbes electromechanical to digital protections to improve the reportability of events”. The company CGE Transmitación S.A. indicates: “Replacement of isolation with discharge in structure N°18 of L66kV San Fernando-Placilla detected in pedestre inspection carried out 66 kV in the morning of 08/05/2023 at times of emergency. EAF 205_2023 07-05-2023 San Fernando - Puquillay In addition, it is carried out pedestre inspection and inspection with drone to L66kV San Fernando-Placilla and L66kV Placilla-Pugillay detecting discharge in driver and crossing and bird at floor level with discharges”. The company CGE Transmitación S.A. indicates the following: “It fails in line 66 kV Parral EAF 215_2023 18-05-2023 will consider the installation of streamer shields in the 3 linepost of - Cauquenes the structure N°54 and combs in the cross-section”. The company CGE Transmission S.A. indicates the following: “Corrupulation of phase designation of the PET of the F6 of S/E Constitución”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmitación S.A. points out that: “The municipal authority will be asked again to ask for more control of the sector, now included between the structures 500 and 548, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carrion birds, is observed.” “In other similar structures affected by birds, additional combs have been installed (in a phase that is possible without shortening Falla in line 110 kV The EAF 270-2023 21-06-2023 distances) and dissuators of birds, for the above and considering Lights - Such that the structure now affected N°507 does not have these elements, is considered to carry out the installation of these devices in a next scheduled disconnection of the section of line affected. Minera Las Cenizas S.A, indicates that: “Implement a system that allows to monitor the substations remotely and to question the relays, to be possible.” CGE Transmitación S.A, has installed, indicates that: Shortening distances) and bird deterrents, Online failure 110 kV The EAF 299-2023 11-07-2023 for the above and considering that the structure now affected Lights - Taltal N°453 does not have these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected stretch of line”. The company CGE Transmission S.A. indicates that a visual inspection was carried out to the state of the 23 kV bar, to rule out some damage caused by the short circuit discarding this situation. Forced disconnection of carried out the replacement of fuses and canes EAF 302_2023 bar 23 kV of S/E 18-07-2023 corresponding to SSAA of the substation, damaged by the Hernan Sources magnitude of the short circuit. The planes of the installation must be reviewed to verify the correct wiring of the switch status signals towards the protection relays. Failure in bar of 66 kV of EAF 323_2023 31-07-2023 CGE Transmission S.A. Notes that the sub-installation is applied. In locket of insulation to exit structure Forced disconnection of the MT of the transformer. Birds insulated in structures are observed, EAF 377_2023 transformer 115/14.2 26-08-2023 with difficulty to fly, so it is concluded that the discharges kV of S/E The Companies were caused by birds. Internal failure of transformer is ruled out and decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone”. The company Sistema Austral de Transmitación Troncal S.A. S.A. Failure in line 2x110 kV He indicates that there are no corrective actions in the short term. EAF 390_2023 04-09-2023 Peñón - La Ruca N°2 The company CGE Transmission S.A. notes that “date date in relay SEL 311C S2 from 03-09-23 to 04-09-2023”. CGE Transmission S.A. notes that “weakness analysis will be carried out to determine the possibility of avoiding the unwanted operation of Páño EAF 405_202323 line 66 kVtita from Púnita. In this case, the process of removing the rodent found in the CT1 panel potential transformers sector is carried out and the replacement of 3 damaged fuses of medium voltage of the TTPP set is carried out. The sealing of ducts installed by project extension Forced disconnection of the S/E Center (decree), which were found with its transformer extremities N°2 EAF 420_2023 27-09-2023 open, making possible the entry of rodents 110/13.8 kV of S/E towards trenches and switchgear of medium tension. Center The new revision of trenches and sealing of possible entry points of rodents to the cells of MT of S/E Center, as the company that executed expansion in SE Center demobilized its staff, leaving the facilities in which they worked, remaining some conditions of risk due to lack of sealing in expanded pipelines.” - The company CGE Transmission S.A. indicates the following: “We analyze events of relé SEL 387 T1. We go to substation and evaluate possible damages to installations. The company General Electricity Company S.A. does not indicate corrective actions. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out: “Replacement is carried out Forced disconnection from the damaged lightning rod and repair of oil leak from transformer N°1 EAF 493_2023 11-11-2023 transformer T-1 together with its complete electrical measurements 66/13.8 kV of S/E to verify integrity of the transformer, which result in successful Curanilahue.” The company CGE Transmission S.A. points out the following: Fall in line 66 kV “The installation of flight deflectors between E-31 and EAF 506_2023 Alonso de Ribera - Colo 18-11-2023 E-32 of line LT 66 kV Alonso de Ribera-Colocolo” Colo “There is an initiative to replace protections of the B5 and B6 cloths in progress in the NUP 4295”. The company CGE Transmitación S.A. points out: - “The SEL 387 relay of the T2 transformer forced disconnection must be synchronized with UTC schedule.” the transformers N°1 - “The damaged cable will be replaced. 30/06/2024”. EAF 082_2024 20-02-2024 and N°2 154/66 kV of S/E - “Sealing channels and ducts to avoid transit of Parral rodents”. - “It will be done when the damaged cable is replaced 30/06/2024”. The company CGE Transmitación S.A. indicates the following: - “They have been removed from the event report SER variables 59VS and 59VP, in order to avoid overwriting of relevant records in future.” - The company South Transmission System S.A. indicates that it does not fail in line 66 kV. EAF 093_2024 Horcones - Curanilahue 02-03-2024 - The company Frontel S.A. does not indicate corrective actions to short term. - The company Eolólic Park Lebu, Toro will be revised equipments. .” The company CGE Transmission S.A. indicates that 66 kV elements 51G 51GT and 52A will be added to the sequential records (SER) EAF 103_2024 Horcones - Curanilahue 10-03-2024 for better understanding of future faults in the SEL 311C relay North of the 52BT2 cloth of S/E Lebu according to SD 2024030388 for Tuesday 2 April. The company CGE Transmission S.A. indicates the following: “After the failure, CGET personnel carry out a remote review of the installations, noting that due to the discharge caused by the bird in the upper part of primary equipment 52E30, there is damage to the source and loading bushings of this equipment, which makes it impossible to put into service again. For this reason it proceeds to leave out of service equipment 52E30, transferring the consumptions of this feeder by means of distribution network to not affect final customers. Planning is initiated to make replacement of damaged primary equipment as soon as possible. The replacement of damaged equipment is forced disconnected by means of 23° E-0368 e.g. It was successful on 17/03/2024 between 01:14 and 04:53 hours, normalizing the operation of the Arenales 52E30 feeder head team in SE La Portada. “It is estimated that the proliferation of this type of birds (jote)is due to clandestine garbage dumps located in the vicinity of the La Portada Substation. Practical observation shows that these birds at night seek shelter in the heights, in this case in posts and structures. Therefore, a plan of check to the outside and closeness of the SE La Portada will be incorporated so that they can request the removal and/or control of these clandestine garbage dumps by the competent authority, in order to achieve the removal of these birds from the substation.” Disconnection of the companies CGE Transmitación S.A. and CGE S.A. do not indicate EAF 163_2024 transformer 66/15 kV 18-04-2024 corrective actions short term. N°1 of S/E Pillallalelbún