Study for failure analysis EAF 444/2024 “Operation EDAC-BF in S/E Melipulli” Date of issue: 13-09-2024 1. General description of the interruption a. Date and Time of failure Date 23/08/2024 Time 08:45 Disconnected consumptions (MW) 8.08 Prior system demand (MW) 10877.00 Percentage of disconnection 0.074 % Rate Discharge does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Melipulli / SE013T0003 Type of installation Substation Nominal voltage 220/110/66/23 kV Segment Zoneal transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element (*) Name of the failed element S/E Melipulli / SE013T0003 Owner failed element South Transmission System S.A. that one RUT 77.312.201-6 Legal Representative of the failed installation Francisco Alliende Address Manuel Bulnes (*) Automatic rture of the 52E2 and 52E4 switches of S/E Melipulli, by operation of the steps N°1 and N°3 of the EDAC-BF, respectively, due to a transient decrease in the electrical frequency, coinciding with an external disturbance of which no further information is available. d.2 Physical Phenomenon OPE6: Failures in third-party installations or in another segment. The company STS S.A. sends background to accredit the origin of the fault. d.3 Confirmation Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon has not occurred in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months associated. d.4 Electrical Phenomenon FR81: Frequency, e. E2 and E4 of S/E Melipulli, of which there is no greater background, according to the information available in the Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 The SAESA company indicates low density for its affected consumptions. g. Proprietary proposal regarding the origin of the External fault The company STS S.A. refers the following background in support of the proposal of the origin of the fault: • Sequence of operation of protections. h. Comuna where the failure is presented 10101: Puerto Montt i. Date of delivery of the information to the Coordinator Report of 48 hours Coordinated report (25-08-2024) (30-08-2024) South Transmission System S.A. (STS S.A.) 23-08-2024 02-09-2024 Austral Society of Electricity S.A. (SAESA) 10-09-2024 12-09-2024 2. Description of the equipment affected to. Generation System b. Transmission System c. Consumption Loss of % Feeder Customers H. H. H. H. H. No. Substation Comuna consumption / P. 08-G. 08-E. 08-09 1. Elipulli Mirasol / E4 Puerto Montt 3.14 0.029 1309 08:45 08:45 08:54 S/E Melipulli Cayenel / E2 Puerto Montt 2.64 0.024 743 08:45 08:45 09:04 S/E Melipulli Mirasol / E4 Puerto Montt 0.15 0.001 1 08:45 08:45 09:11 Total: 8.08 MW 0.074% 2060 - The amounts and times indicated correspond to the information provided by the companies STS S.A. and SAESA. 3. Estimate of the energy not supplied Feeder Type of time loss ENS Substation Company / Client year Consumption (MW) Indispon. (*) 1.70 0.00 0.10 S/E Melipulli Mirasol / E4 SAESA Regulation (*) 0.00 0.15 S/E - Average recovery speed. Time Power speed Range recovery (MW) (h) (MW/h) First 80 % 6.46 0.32 20.20 Last 20 % 1.62 0.43 3.76 100 % Total 8.08 0.43 18.79 4. Description of configurations at pre- and post-failure times System pre-failure demand: 10877.00 MW Frequency regulation Distributed frequency control in the National Electrical System pre-failure, using the Angostura (U3), El Toro (U1, U3, U4) and Ralco (U1 and U2). Operation Scheduled In Annex No1 the details of the generation scheduled for 23 August 2024 are attached. Royal Operation In Annex No2 the details of the actual generation of 23 August 2024 are attached.