Study for failure analysis EAF 443/2024 “On-line failure 220 kV Atacama - Miraje N°1” Date of issue: 12-09-2024 1. Detailed description of disturbance 1. Date and Time of failure Date 22/08/2024 Time 11:22 Off-line consumption (MW) 30.0 Prior system demand (MW) 9803.0 Percentage of disconnection 0.306% Rating Out-of-pocket does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 220 kV Atacama- Miraje N°1 / LT151CI1TR01----T0002 Type of installation Line Nominal voltage 220 kV Segment National transmission Affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago 3. Identification of the missing element Name of affected element Line 220 kV Atacama- Miraje N°1 / LT151CI1TR01----T0002 Owner missing element Transelec S.A. RUT 76.555.400 Transelec S.A. indicates that the cause of the failure was the collapse of the upper body of the structure N°15 of the line 2x220 kV Atacama - Miraje, during the execution of programmed works associated with the change of driver in mentioned line. d.2 Physical Phenomenon: OPE1: Works in installations. Transelec S.A. refers the evidentiary background to accredit the physical phenomenon. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. Repetition Physical Phenomenon in installations of the same owner: Yes there have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. DATE HORA FALLA ID FALLA CORRECTIVE ACTIONS CP CORRECTIONS LP FALLA FALLA SALLA. that there was not a behavior kV of S/E Atacama wrong behavior of its facilities. wrong behavior of its facilities. wrong failure of 110 kV The EAF 498_2022 Companies - Bread of 28-12-22 12:47 There is. No. Transelec S.A. Sugar reports as Action Plans the following: Due to the event occurred Transelec started an internal process of analysis of these assets and others, where they could be repeated Enap Refineries points out: Replacement of insulator the same conditions with the damaged one. Transelec S.A. reports Corrective actions purpose of Fall in line 2x66 kV EAF 106_2023 06-03-23 15:41 immediate associated with the normalization of the increased reliability of Petropower - ERBB installations and repair of damages occurred by the facility, according to the analysis of electrical discharge on the day 07.03.23. Risks in case of failure in line 106_2023 will be carried out other activities whose detail is available in EAF 106- 2023. Enap Refinerías S.A. In analysis of the company Transelec S.A. Almagro indicates that no corrective actions are considered. Transelec S.A. points out that “the forced disconnection of the Transelec S.A. points out that “the program of the transformation works No3 works (AT108136) has been programmed to investigate the cause that (AT108136) to investigate the cause EAF 281_2023 24-06-23 18:15 154/69/13.8 kV of S/E originated the binary signal that triggered the binary signal that San Vicente of the transformer”. It has reacted to the transformational master relay.” The company Transelec S.A. points out that communication problems have been observed to complete the acceleration scheme between the ends of the company Transelec S.A. does not indicate Line in cloth A2 of S/E Alto Jahuel and cloth A4 of S/E corrective actions in the long term. It fails in line 154kV Alto Nueva Punta de Cortés, so it will be managed a company CGE Transmission S.A. EAF 329_2023 Jahuel - Rancagua - 03-08-23 03:31 investigation regarding the cause of Suteros. and program intervention to the SEL-451 relay associated with protection by EDAC-BF. DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVATIVE ACTIONS LP FALLA FALLA The Transelec S.A. company points out the following: “Works programmed in S/E Charrúa were temporarily suspended in the hope of having greater clarity on the reasons of the disconnection and to elaborate a work program that includes measures to avoid this type of deviations. As for the 52J10 switch, the continuity of the driver of the control system is being studied that connects the bar differential relay with the J10 cloth and the reason why the switch did not obey opening order. This action is carried out in coordination with CMPC. Forced disconnection of the company Bioenergys Forestal SpA indicates the EAF 378_2023 bar 220 kV N°2 of 27-08-23 03:27 Not indicated. 70 and MICOM P443.” “After the failure, once the event has passed and in coordination with Transelec and the CDC, the 52J10 switch is successfully closed at 03:52 hours starting the process of normalization of plants linked to the LT 220 KV Charrua – Rio Vergara Plant and LT220kV Rio Vergara Plant - Pacific.” Transelec S.A. reports the following: • “Once the failure occurred, Transelec control personnel were asked to review the status of the 86T1 interlock relay by the alarm indicated in the SCADA. As a result, the 52E1 reconnector did not obey remote closing order. • The plans are then reviewed to locate the possible causes of activation of the 86T1 relay. • The records of the reconnector 52E1 were downloaded by the alarm indicated in the SCADA. As a consequence, the 52E1 reconnector did not obey remote closing order. • The plans are then checked to locate the possible causes of activation of the relay. • The valve is checked over mechanical protections of the transformer 1 of 110E and the unit of 110k23. aba operated and did not obey order of reset. Untimely opening • The primary equipment staff of Transelec EAF 437_2023 of the switch 52E1 of 11-10-23 15:18 Not indicated. indicates that a cable was disconnected in S/E Castile the inside of the box of connections of the relay Buchholz, proceed to normalize it, reestablishing the value of positive voltage. • Primary equipment personnel check the overpressure valve box, finding water inside it. • Water is cleaned inside the box of the overpressure valve, then it is verified that the operation of the valve causes the operation of 86T1. • The overpressure valve is normalized, when the affected area is dried and cleaned, a new order of reset is given to the relay 86T1 with success, resetting the normal operation of the same. • Finally, it is notified to the Transelect operator that the conditions are optimal to normalize the transformer of 1 of 1100/23 kV and the reset of the manual 52E1. Transelect operation. and the undesired disconnection, the EAF 516_2023 the bars N°1 and N°2 110 30-11-23 19:22 are stopped. No work and replacement of the installations kV of S/E Alto Jahuel affected. No work is carried out. DATE HOUR FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA As indicated by the company Transelec S.A. • “Immediately after the failure, the scheduled work is stopped and the condition of the personnel involved in the altitude maneuvers is being verified, verifying all the personnel in good condition. It fails in line 220 kV • Regarding the action plan for the continuation of the companies involved do not indicate EAF 527_2023 08-12-23 14:19 Atacama - Esmeralda works have been implemented improvements to the corrective actions in long term. Procedure, focused on strengthening the mechanisms of the support and stability of the dielectric ladder, in addition to validate this by means of load tests. These measures were validated by means of practical trial. SE Laja 6613.2 kV”, indicates the following: • “The tasks have been stopped. • Preliminary failure cause analysis. • Emergency care management. Disconnection of • Preventive measures management.” Transelec S.A. indicates the EAF 535_2023 transformers 14-12-23 10:37 • “A review of the following is being carried out:” Does not apply 66/13.8 kV S/E Laja electrical safety processes and procedures on the site, identifying the points of improvement in risk management, such as including in the safety distance assessment a higher range of displacement of the mobile elements used during the tasks.” Transelec S.A. indicates the following: “At the time of knowledge of the cause of disconnection Transelec S.A. indicates the untimely opening of S/E29A corrective actions were carried out: the same action declared for short EAF 239_2024 of the 52J8 switch of 05-06-24 15:06 The activities associated with the deadline replacement are suspended. S/E N24 NRT cards of S/E24. The following corrective actions were taken: 1. Insulation washing work was stopped and the affected insulator was decoupled to proceed with the recovery of the service. 2. Once section 1 of the 220kV forced disconnection bar of S/E Atacama was normalized, a N°1 bar and EAF bar 297_2024 05-07-24 09:36 visual analysis of the pedestal insulator presented were performed. No indication was given. 220 kV transfer of the fault and it was concluded that there was no conditions in S/E Atacama to be re-energized, so that the transfer bar was unavailable. 3. In order to replenish the transfer bar as soon as possible, the primary bridge of Phase C between the 89J2-3 disconnector and the Transfer Bar in order that the failed ins were left out of service. 3. In order to replace the transfer bar as soon as possible, the primary bridge of Phase C between the 89J2-3 disconnector and the transfer bar was defused during the last 24 months. d.4 The electrical insoil element was caused by the failure of the DI21. orresponde to the line 2x220 kV Atacama - Miraje, which has a length of 142 km and a driver ACAR 700 MWM, with a design temperature of 50°C and a capacity of 472.9 MVA (permanent at 25°C with sun and nominal voltage) and whose date of entry into operation was the year 1999 according to the owner's information on the Coordinator's Infotecnica platform. The company Transelec S.A. forwarded background regarding maintenance carried out to facilities of its property, during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the internal fault. h. Comuna where the fault is presented 02102: Mussels. i. Date of delivery of the information to the Coordinator Report 48 hours Report of 5 days Coordinated (24-08-2024) (10-08-2024) Traelec S.A. 22-08-2024 29-08-2024 Minera Antucoya 22-08-2024 Hour 30-08-08V24 2. e - Structure E-53 11:22 (04-09-2024) 12:14 LT 2x220 kV Atacama - Miraje C1 ST National Structure E-53 - Atacama 11:22 (04-09-2024) S/E Antucoya ST Dedicated Bar 220 kV 11:22 16:40 S/E Antucoya ST Dedicated Transformer N°1 220/23 kV 11:22 16:40 S/E Antucoya ST Dedicated Transformer N°2 220/23 kV 11:22 16:41 - The schedules indicated correspond to the information provided by the company Transelec S.A. (*): Corresponds to the schedule of completion of the forced course application N°2024091759, with which the closure of bridges was carried out in the structure N°31 of the line 2x220 kV Atacama - Miraje. c. Consumption Sub-station Feeder/ Comuna Loss of % Customers H. H. H. P year Consumption affected Desc. Dispon. (MW) pre-fall S/E Antucoya - Antofaga 30.00 s : 159.5 MWh Total : 159.5 MWh - The amounts and times indicated correspond to the information provided by the companies Minera Antucoya and Transelec S.A. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 24.00 5.32 4.51 Last 20 % 6.00 5.32 1.13 100 % Total 30.00 5.32 5.64 19:12 16:48 14:24 12:00 09:36 07:12 04:48 02:24 00:00 R actual recovery 1166:4411 100% R expected recovery