Study for failure analysis EAF 442/2024 “Fall on line 66 kV Aihuapi - Los Negros” Date of issue: 12-09-2024 1. Detailed description of disturbance a. Date and time of failure Date 22/08/2024 Time 11:00 Unconnected consumptions (MW) 4.18 Prior system demand (MW) 10800.65 Percentage of disconnection 0.039 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Aihuapi - Los Negros Address Just Geisse 851, Osorno, Region of the Lakes c. Identification of the affected element Name of the affected element Line 66 kV Aihuapi - Los Negros Electric Capullo S.A. RUT 96.637.520-5 Legal Representative Pablo Benario Directión Justo Geisse 851, Osorno, Region of the Lakes c. Identification of the affected element Line 66 kV Aihuapi - Los Negros / LT033CI1TR01Gpul5ST01G0005 Owner S/E Aihuapi rruptor 52B2 due to the operation of its residual distance protection in zone 1, caused by the collision of a land vehicle with structure No.238. d.2 Physical phenomenon: ACC3: Land vehicles. The Electric Company Capullo S.A. refers evidence of the declared physical phenomenon, except for the police part. Although the affidavit does not indicate whether the vehicle is a third party or its own and the number of faults of this type in the installation, this background is found in the 5 days failure report, indicating that the vehicle corresponds to a third party and that the repetition of the failure is 1 in the last 24 months, corresponding to a collision on day 29-04-2023. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of FAF FAF 192-2023 and EAF 478-2023. Reiteration Physical Phenomenon during the same physical installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the FAF failure. OMBRE_FALLA DATE_FALLA ACTIONS_CORRECTIVES Online failure 66 The Electric Company Capulo S.A. signal: “South Transmission System EAF 192-2023 kV Aihuapi - The 29-04-2023 S.A. repaired the line 66 kV Aihuapi - Los Negros on the 29-04-23. For Blacks more detail see annex N°1 “Maintenance Repair Report” Number of faults (not importing Physical Phenomenon) in the same installation: There have been 2 faults in the same affected installation during the last 24 mobile months, corresponding to the Studies for Falla Analysis EAF 192-2023 and EAF 478-2023. d.4 Electrical Phenomenon DIIAN: Residual Distance. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the line 66 kV Aihuapi - Los Negros, which has a length of 30.04 km, is composed by urban driver AAAC Aliance, with a capacity of 29.8 MVA (a 25o. DS 327/1997 The company Sociedad Austral de Electricidad S.A. and Compañía Eléctrica de Osorno S.A. report the density of the communes where their affected consumptions are located. Density according to Sociedad Austral de Densidad according to Compañía Comuna Electricidad Eléctrica Osorno Muy Baja Media Puyehue Muy Baja Muy Baja San Pablo Muy Baja Do not apply