Study for failure analysis EAF 441/2024 “S/E Nirivilo 52E1 switch opening failure failure failure failure” Date of issue: 11-09-2024 1. Detailed description of disturbance a. Date and time of failure Date 21/08/2024 Time 19:43 Disconnected consumption (MW) 2.67 Prior system demand (MW) 11584.43 Percentage of disconnection 0.024 % Appagon Rating Not applicable (% disconnection < 10%) b. Identification affected installation Installation name S/E Nirivilo / SE211T0058 Type of installation Substation Nominal voltage 66 kV and 23 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes c. Identification of the failed element Name of the failed element Nirivilo E1 panel control system / PA003T0058SE211T0058 By operation of protections in support of a failure in the feeder Los Naranjos, which was not cleared by its headboard reconnector (52E1). The cause of the non-opening of the reconnector 52E1 of S/E Nirivilo is attributed to a failure in the power of its control system. d.2 Physical Phenomenon: OPE26: Failure in protection system or control. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current adjustments of the units of control of the cloths C5 and CT2, the date of delivery will be in late November 2022. It will be coordinated with the unit. the connections IRIG-B to normalize the schedule record to Opening of the through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exent of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists of the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the rods of high and medium voltage. The project also includes the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the bar seccionador, a position for the position for the outlet of the transformer and a position for the bank of condenser. Disconnect of the company CGE Transmission S.A. notes that: “Through the SD N°2022097476, for the day 08-11-2022, has been EAF 383-2022 17-1022 of S-2022 of S-2022 of S-2022 of S-2022 of S-2022 of S. rida IF 2022000687, it is established to continue the development of: 1. Perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV HT4 cloth, and control loops associated with GE T60 S1 T4 relay, to rule out or confirm equipment failure or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to GE T60 S1 relay of the HT4 cloth, will be carried out to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of overcurrent timed neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which includes all cases of actual faults in S/E Calama distribution networks connected to side 23 kV, which produce the occurrence of residual current calculated in TC side 110 kV (considering that it should not exist due to the connection of the Dyn 1 transformer. It is necessary to highlight that the concession contract already carried out by previously mentioned services 2022 sa CGE Transmission S.A. indicates that long-term corrective actions will be determined after the above-mentioned short-term tests have been carried out. Forced disconnection of EAF bar 419-2022 12-11-2022 Does not apply. 66 kV of S/E Squadron FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that it will review and perform the improvement in Disconnection of the control wiring associated with Relay Form 6 of the CT1 cloth of S/E San Forced of Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the control unit Form 6 of the CT1 cloth saw it in phase A and the backup relay of the CT1 panel SEL-387 saw it in phase C. The CGE Company Transmission S.A. indicates that during the month of December Fátima from 2022 will enter into service the communication to the SAF6 of SAF EADA system, and S-20E via phase of communication via phase C. il 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to perform the verification of the F60 protection equipment of the 52C30 feeder. The F60 protection verification service of the 52C30 feeder is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 control and the communications of the remote trip between the F60 relay of the 13.8 kV CT1 bar cloth towards the F60 relay of the C30 cloth, where the logic S/E High Hospice responsible for the remote trip will be eliminated. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector team is envisaged, to be executed the first half of 2023. CGE Transmission S.A. indicates that the installation of a relay (SEL-Disconnection 351) was carried out in a provisory way, for the purposes of determining the origin of the forced signal of the opening was determined, predicting a new failure of 05-014 k2023. ion that generates the operation in spurious form of the Talcahuano master relay, measurements are made determining that the switch associated with that valve failed, so its replacement is carried out. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Transformer disconnection EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action was already carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°202011474). In this inspection it was possible to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to carry out the early repair. In this inspection, damage to the opening coils of the 52CT1CT1 was managed by programming. To perform effective tests of opening with primary current forced injection, which were successful and the EAF control was programmed 054-2023 transformers 06-02-2023 with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was programmed for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, its replacement is estimated within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. NUP 3702 of PGP platform), of switch 52ET1 according to the Course Forced N°202304094 of 17-02-2023. of S/E Marquesa Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD202024484, the review and empowerment of EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated to the transformer N°4. Consider work N°4 66/15 kV of SADA in system of the substation and NODO San Fernando”. S/E Fernando Disconnection The company CGE Transmission S.A. indicates that it has corrected the bad contact in forced of the terminal of the cell of the feeder N° Paillihue Francisco (52C11) of S/E works of S/E S/E The SAF kán. 107-2023. the replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the RTU cabinet N°1, is EAF 182-2023 28-04-2023 switch 52B1 is presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests on control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and premises in caseta, and in the S/E Chacahuín panel own of the control of the 52C3.” The company CGE Transmission S.A. notes that: “The clarification of the responsibility of the elements that exist today in the S/E Vallenar C6 cloth will be managed by S/E to manage the CGET and Transelec assets does not have its responsibility in the panel. the selectivity in the operation of the protections, which, Eden due to the increase of the short circuit levels, would not be being selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being found that this is found to be with parameters of S/E Calama normal operating. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected”. Failure of the switch CGE Transmission S.A. indicates the following: “It is replaced by the EAF.S.S.A”. Company CGE Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control generated by the trip from the disconnection relief valve, in order to ensure that such equipment does not generate forced from the operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 performs the valve change. N°5 66/23 kV of Using SD No.2023083073, is realized the disconnection of the S/E Pullinque transformer T5 on Saturday of September 30th dimensions of 2023. 3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Fault in the control system of the company CGE Transmission S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 cloth C2 of S/E switch 52C2 Cto. Cocalán in SE Las Cabras.” The Cabras FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with MT winding of power transformer T1. Field activity will be programmed to investigate and resolve the discrepancy, before 31 December 2023. An hourly difference in the relays will be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the adjustments and the events recorded S/E will not be detected by S/E Latorquelá activity. The company CGE Transmitación S.A. states the following: “The revision of the residual overflow adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°202310307 the residual overflow function will be deactivated, until its coordination is verified, maintaining the residual overflow function in the SEL-311C protection of system 2”. Disconnects The company CGE Transmitación S.A. indicates the following: “On November 30th forced from 2023, a request for non-relevant modification EAF 464-2023 Transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the project N°4 154/66 kV of replacement of T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication, and also to install the new T4 transformer connection to the S/E Los Angeles. S/E Los Angeles. The replacement will be for protections of the same brand and model, but of last generation in order to enable its remote case to enable its T4 The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of the month of March 2024.” The company CGE Transmission S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of the system 2.” The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the project of replacement of the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the case N° S4 /E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 since it does not require authorization by PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “Time synchronization of relays will be performed in S/Equadron, cloths C1 and CT2. Compromet for February 2024. Disconnection At the time of the inspection on the ground, it was possible to be realized that the relé SEL-forced of 387 presented did not have a failure 12-1223 that E-2023 To reboot the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and review of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. notes the following: “Protections are disabled via software of the GE-D30 relay of the T4 on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, stagnating control and alarms of the equipment of the HT4 cloth. The probability of failure of the 86BH relay associated to the 50BF and 87B layout will be investigated. The control pipes are reviewed to rule out problems associated with damaged control cables. Works performed on the 02 and 04 January 2024 forced bar 110 will be managed during the adjustment relays GE EAF 003-2024 02-01E kV s zone 1, associated to the protection of distance of the S/E Caldera relay 311C, to avoid its opening due to faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out.” CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in March 2024 of the GE-D30 relay of the T4 cloth by constant restarts”. CGE Transmission S.A. notes the following: “Since the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by disconnecting forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response of the manufacturer. bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the cloth HT4, of S/E Copy works that are expected to be completed in March 2024, if it is counted with the approval of the National Electric Coordinator N°2 were performed. Normalized to replace the GE-time synchronization of the HT panel. 52C1 ebas and it was concluded that this switch, due to internal malfunction, is blocked after an opening due to protections, not obeying subsequent orders of closure. 52C1 was removed from his cell, it was checked finding everything normal and was reinserted, with which this switch was failed in the unlocking and was again in a position to obey order of EAF 034-2024 52C1 switch 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this one will be exchanged for the 52CS switch of SE Rosario, which does not have opening for protections. This will be done during the month of March 2024. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response from the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of the communications between the control center of operations Failure in closing hours of and Nodo Aconcagua. 52E2 S/E Illapel de S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday February 14th.” Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “Immediate replacement of control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated with the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuator card Failure in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, it can be replaced EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. notes “It replaces switch EAF 145-2024 switch 52C1 10-04-2024 Cto. The Almendro in SE Loreto 182”. S/E Torque agreement of the company NGE transmission S. CGE S.