Study for fault analysis EAF 440/2024 “Fall on line 66 kV San Javier - Constitution” Date of issue: 11-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 21/08/2024 Time 19:37 Disconnected consumptions (MW) 6.87 Prior demand of the system (MW) 11584.43 Percentage of disconnection 0.061 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Tramo San Javier - Tap Nirivilo of line 66 kV San Javier - Constitution / LT188CI1TR02----T0002 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation Transelec S.A. RUT 76.555.400-4 Legal Representative Arturo Le Blanc Orinoco Address N°90, floor 14, The Condes c. Identification of the affected element Drivers of the section San Javier - Tap Nirivil of line 66 kV San Javier - Constitution / LT1CI1TR02-- 762 Er - Neo Constitution by operation of its teleprotection scheme, before a fault attributed to an atmospheric discharge on the conductors of the line, during a front of bad weather that affected the area. d.2 Physical phenomenon: CLI3: Atmospheric electrical discharges. d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomena in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Online failure 220 kV EAF 047_2023 04-02-2023 The company Transelec S.A notes: “N/A”. Crucero - Conchi The company Transelec S.A. does not indicate corrective actions in the short term, however, in the section of action of protection and control devices it is indicated: “The non-completitude of the teleproction of the scheme is indicated, particularly the Line 220 kV 2023076190 and 2023076191”. EAF 349_2023 Toltén River Sewer - 16-08-2023 The company SATT S.A. points out: “South Lastary Transmission System N°1 S.A generated the limitation report N°2023001338 (See annex N°1) associated with the reconnection of the S/E Rio Toltén Sectioner. South S.A Transmission System upon request of intervention N°202304922 (See annex N°2) regularized the commands and signs SCADA associated with the automatic reconnection of the cloths J1, J2, J3, J4, J5 and J6 of S/Toltén River Sectioner”. Fall on line 66 kV - The company Transelec produced by EAF 242_2024 S.A. indicates the following: “Do not apply, the EAF 062_2024 Line Pullinque - The Lakes N°1 behavior of the Transelec facilities was correct”. AF 401-2022, EAF 402-2022, EAF 482-2022, EAF 076-2023, EAF 259-2023, EAF 072-2024 and EAF 360-2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of the San Javier - Tap Nirivilo stretch of line 66 kV San Javier - Constitution, which, according to the information provided by its owner, has drivers Cu 2/0 AWG and Copperweld 3/8, with a total length of approximately 79.64 km, and its commissioning took place during the year 1975. In this regard, Transelec S.A. did not submit any background regarding the maintenances carried out on line 66 kV San Javier - Constitution during the last 24 months.