Study for failure analysis EAF 439/2024 “Automatic switch opening 52HL1 of S/E Portezuelo” Date of issue: 11-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 21/08/2024 Time 12:32 Disconnected consumptions (MW) 30.62 Prior system demand (MW) 10844.05 Percentage of disconnection 0.290 % Rate Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Portezuelo 110/66 kV / SE201T0058 Type of installation Substation Nominal voltage 110 kV Segment Local transmission Affected installation CGE Local transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts c. Identification of the failed element Name of the failed element HL1 cloth protection system of S/E Portezuelo / SP023T0058SE201 T0058 Owner missing element CGE Transmission S.A. the line 110 kV Portezuelo - La Estrella, by means of the operation of the scheme of teleprotection Hybrid POTT. The company CGE Transmitación S.A. points out that the operation of the protection indicated above was due to an inadequate method of polarization adjusted in the relay GE-D60, which did not allow to correctly determine the direction of the current of failure in response to a disturbance in the system. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. The company CGE Transmitación S.A. sends the following background to accredit the physical phenomenon declared: or Report with the analysis of the protections. or Maintenances of the last 24 months in S/E Portezuelo (does not include protection and control systems). Without prejudice to the above, the following information is pending to be sent: o Holdings or proofs of the last 24 months in the equipment or element where there is the error of programming. or Report of why it was not detected in the maintenances or tests carried out. or Technical report of how the protections should have acted. d.3 Repeat: a installation has been affected by a similar physical phenomenon, during the last 24 months mobile (EAF 438-2024). Repetition Physical Phenomenon in facilities of the same owner: If faults have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 months. FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP Forced disconnection of EAF 303-2022 line 66 kV Lucero - Not indicated. Chillán The company CGE Transmission S.A. indicates: “The visual inspection of the transformer T1 of SE Constitution is carried out immediately, confirming that there are no operations of the mechanical protections of this one. The extraction of oil for analysis of Chromatographic and Physical - chemical. The results of the Analysis allow to conclude that the transformer is in forced disconnection of the conditions to stay in service. EAF 409-2022 transformer 66/23 kV Electrical tests of emergency are carried out to Not indicated. N°1 of S/E Transformer Constitution. Once determined that operation is due to the external connection of a joint the modification of the operating threshold adjustment of the differential protection has been determined, in order to avoid the unwanted operation of this opposite to the energization of Central Elektragen property constitution. The company CGE Transmission S.A. indicates: • Revision of the directionation of commands and failure in switch 52E31 switch states in system EAF 058-2023 Not indicated. 52E31 of S/E The Port SCADA. • Normalization of directionation and states with effective tests in disconnection of 52E31. CGE Transmission S.A. notes: “By means of the SD2023033726 will be performed improvement in the adjustment of supervisors of associated distance protection elements Disconnection of the relay SEL 311C of Paño BT2 of SE Angol.” EAF 165-2023 transformer T2 66/23 “This improvement consists in carrying out the readjustment Not indicated. kV SE Angol of the supervisors associated with the elements of distance in that basin, which does not require analysis of protections coordination. The change to be carried out is detailed in report-Angol BT2-RevA report. According to DCF N° Forced disconnection of 2023037949. EAF 177-2023 the bar 13.2 kV of S/E are not indicated. • Synchronization of the SEL 351A 52CT1 Monte Patria was performed on 26/04/2023 according to DCF N° 2023037949. • The 27/04/2023 was corrected in the logic of directional adjustment control in SEL 351R 52C1 according to ICF 2023038339. The company CGE Transmission S.A. notes: • “The events are analyzed. • The SEL-351R of cloth C1 was performed on 26/04/2023 according to DCF N° 20237949. EAF 178-2023 the bar 13.2 kV of S/E are not indicated. • The synchronization of the SEL 351A 52CT1 was performed by Mont Patria on 26/04/2023 according to DCF N° 20237949. • The 27/04/2023 was corrected in the logic of directional adjustment in S/E is indicated. • The SEL 351R 52C0339 is performed by ICF. The company CGE Transmission S.A. notes that on 28 December, according to the request for disconnection of the TTPPs of the feeders, it will not be specified. • “It will be programmed a review of the connection and 52C7 of S/E Pukará secondary of the feeders, in order to confirm their status and in particular their connection to ground, for the month of December/2023”. The company CGE Transmission S.A. notes: • “On 13/11/2023 the adjustments of the protections of the cloths C6 and C7 were corrected, disabling the functions of low Openings intempsivas frequency 81”. EAF 496-2023 of the switches 52C6 are not indicated. • “A review of the connection and 52C7 of S/E Pukará secondary of the TTPPs of the feeders, in order to confirm their condition and in particular their connection to ground, for the month of December/2023”. To execute corrective actions to EAF 547-2023 of the 52E1 switch was carried out opening and closing tests on long term. S/E Las Arañas the 52HT1 switch, checking its correct functioning and confirming that these commands do not act on 52E1. It was also verified that the same abnormal situation was not present in some other equipment of the S/E. CGE Transmission S.A. points out the following: • “The unwanted operation occurs due to incorrect programming of the Forced Disconnect Output of CGE Transmission S.A. notes that digital Out104 for group 2 of EAF settings 032-2024 the bars N°1 and N°2 of “Do not apply”. Relé SEL 311 of Paño B1 of SE Talca: For 66 kV of S/E Talca correct that condition of correcting that equation of group 2 of adjustment making Out104=TRIP, which is realized on Sunday 28 January at 16:00 hours. • “The normal timing of the satellite synchronization will be programmed to the three relays of the differential protection of bars, SEL 4B05 is realized. • It was coordinated with CGE Transmitation Operations Center S.A. does not indicate Forced Disconnect Transmission (COT), maintain the 52C6 only in corrective actions of long EAF 209-2024 bar N°2 15 kV of S/E Normal adjustment, since with this adjustment there is a deadline. correct selectivity with the 52CT2. Alameda • It is managed the preparation of the new Study of Coordination of Protections for the 52C6 in order to solve the non-selective operation when there are the alternative active adjustments. Date of the study: 30/06/2024 Date of implementation of the study: 31/07/2024”. CGE Transmitación S.A. indicates the following: Untimely opening “Because the operation of relay was due to CGE Transmission S.A. indicates: “No EAF 281-224 of the 52C2 switch of an error in the programming, proceeds with the application”. S/E Hualañé blocking of the function of Sensitive Fault to Earth in the relay”. The company CGE Transmitación S.A. indicates the following: “No progress of the Portt -LT. des. It takes place route of the LT66kV Marchigue - Lihueimo without Automatic Opening of the CGE Transmission S.A. indicates: “Not new. It reviews control wire of the EAF 438-2024 switch 52HL1 of S/E applies”. TTCC 110kV Pano HL1 without newness. Download Events carrier cloths HT1, HT2, BT1, BT2, B1 and B2 of S/E Portezuelo. Inspection of S/E Portezuelo without newness. It disables teleprotection of the LT110kV Portezuelo - The star. Two faults of protection have been produced in the same affected installation, during the last 24 months of mobile (EAF 086-2023, EAF 042-2024 and EAF 438-2024). Number of faults (without importing the physical element) in the same installation: Two faults of protection have been produced in the same affected installation (EAF 086-2023, EAF 038-2024 and EAF of the operating system 438-2024). In this regard, the company CGE Transmitación S.A. does not forward information of the maintenances carried out to the protection system involved during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Compañía General de Electricidad S.A. declares: “Rural” and “Urban”. g. Proprietary of the owner regarding the origin of the fault The company CGE Transmitación S.A. points out: “Fortuito Case”. h. Comuna where the fault is presented 6306: Palmilla. i. Date of delivery of the information to the Coordinated Coordinator Report 48 hours (23-08-2024) 5 days report (28-08-2024) CGE Transmission S.A. 21-08-2024 06-09-2024 Transmission System of the South S.A. (STS S.A.) 21-08-2024 27-08-2024 General Company of Electricity S.A. (CGE S.A.) 27-08-2024 Time of 28-08-2024 2. Port Description of the equipment affected to. System of the S.A. H. H. Comuna Consumption Season/Paño Affected Dec. Dispon. Norm. (MW) pre-falla Pichilemu, Marchigüe and Alcones Pichilemu / E3 1.10 0.010 147 12:32 12:51 12:51 Pumanque La Estrella, Pichilemu and Alcones Mallermo / E1 8.69 0.080 14251 12:32 12:51 12:51 Marchigüe La Calleuque / La Estrella, Marchigüe, Las 3.20 0.030 703 12:32 12:47 12:47 Esperanza C1 Cabras, Peralillo and Pichidagua La Las Chacras / La Estrella y Marchigüe 1.50 0.010 202 12:32 12:32 12:47 Esperanza C2 La Olivos / Marchigüe 1.12,352 12:32 12:47 Esperanza C3 Lihuemo Arboleda / C1 Pichidegua and Palmilla 0.82 0.02 1706 12:32 12:32 12:32 12:36 Lihuemo El Barco 1652 12:47 12:47 illa / C1 Palmilla and Santa Cruz 1.10 0.010 3393 12:32 12:34 12:34 Santa Cruz Lolol / C2 Santa Cruz 1.90 0.020 3549 12:32 12:34 Total: 30.62 MW 0.290 % 35983 - The amounts and times indicated correspond to the information provided by the companies Compañía General de Electricidad S.A. and CGE Transmission S.A. 3. Estimate of the energy not supplied Type of time loss ENS Sub-Station Feeder/Paño Client Company Consumption (MW) Indispon. (h) Dec. (MWh) Alcones Pichilemu / E3 CGE Regulated 1.10 0.32 0.3 0.3 Alcones Malemo / E1 CGE Regulated 8.69 0.32 2.8 La Esperanza Calleuque / C1 CGE Regulado 0.025 0.25 .10 0.03 0.03 0.0 Santa Cruz Lolol / C2 CGE Regulated 1.90 0.03 0.03 0.1 Customers Regulated : 6.4 MWh Free Customers : MWh Total : 6.4 MWh - The amounts and times indicated correspond to the information provided by the companies Compañía General de Electricidad S.A. and CGE Transmission S.A. - Expected recovery curve v/s actual recovery. No differences are observed between the actual and expected recovery of the affected consumptions.