Study for failure analysis EAF 438/2024 “Automatic opening of the switch 52HL1 of S/E Portezuelo” Date of issue: 11-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 21/08/2024 Time 08:49 Disconnected consumptions (MW) 22.86 Prior system demand (MW) 10527.05 Percentage of disconnection 0.210 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Portezuelo 110/66 kV / SE201T0058 Type of installation Substation Nominal voltage 110 kV Segment Zone transmission Affected installation CGE Zone transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts c. Identification of the failed element Name of the failed element HL1 of S/E Portezuelo / SP023T0058SE201T0058 Owner missing element CGE Transmission S.A.74 the line 110 kV Portezuelo - La Estrella, by means of the operation of the scheme of teleprotection Hybrid POTT. The company CGE Transmitación S.A. points out that the operation of the above mentioned protection was due to an inadequate method of polarization adjusted in the relay GE-D60, which did not allow to correctly determine the direction of the current of failure in front of a disturbance in the system. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. The company CGE Transmitación S.A. sends the following background to accredit the physical phenomenon declared: or Report with the analysis of the protections. o Maintenances of the last 24 months in S/E Portezuelo (does not include protection and control systems). Without prejudice to the above, the submission of the following information is pending: o Holdings or proofs of the last 24 months in the equipment or element where there is the error of programming. or Report of why it was not detected in the maintenances or tests carried out. or Technical report of how the protections should have acted. d.3 Remeditation: This installation has not been affected by a similar physical phenomenon, during the last 24 months mobile. Repetition Physical Phenomenon in facilities of the same owner: If faults have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 months. FALLA ID FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP Forced disconnection of EAF 303-2022 line 66 kV Lucero - Not indicated. Not indicated. Chillán The company CGE Transmission S.A. indicates: “The visual inspection of the transformer T1 of SE Constitution is carried out immediately, confirming that there are no operations of the mechanical protections of this one. Oil extraction is carried out to perform analysis of Chromatographic and Physical - Chemical. The results of the Analysis allow to conclude that the transformer is in Forced Disconnection of the conditions to be maintained in service. EAF 409-2022 transformer 66/23 kV Electrical tests of emergency are carried out to Not indicated. N°1 of S/E Transformer Constitution. Once determined that operation was due to the external connection of a set of Transformer is Central Constitution Transformer, it is the modification of the operating threshold adjustment of the differential protection, in order to avoid the unwanted operation of this opposite to the energization of Central Constitution of ownership of Elektragen. The company CGE Transmission S.A. indicates: • Review of the directionation of commands and states of the switch 52E31 in system Failure in switch EAF 058-2023 SCADA. Not indicated. 52E31 of S/E The Cover • Normalization of directionation and states with effective tests in disconnection of 52E31. EAF 165-2023 Disconnection of the CGE Transmission S.A. notes: Not indicated. Transformer T2 66/23 “By means of the SD202303726 will be realized kV SE Angol improvement in the adjustment of the supervisors of elements of protection of distance associated to relé SEL 311C of Pano BT2 of SE Angol”. “This improvement consists in carrying out the readjustment of the supervisors associated to the elements of distance in that Hand, which does not require analysis of protections. The change to be carried out is detailed in report called Report-Angol BT2-RevA”. N° Forced disconnection of 2023037949. EAF 177-2023 the bar 13.2 kV of S/E are not indicated. • Synchronization of the SEL 351A 52CT1 Monte Patria was performed on 26/04/2023 according to DCF N° 2023037949. • 27/04/2023 was performed correction in the logic of control of directional adjustments in SEL 351R 52C1 according to ICF 2023038339. The company CGE Transmission S.A. notes: • “The events are analyzed. • The SEL-351R of cloth C1 was performed on 26/04/2023 according to DCF N° Forced disconnection of 20237949. EAF 178-2023 the bar 13.2 kV of S/E are not indicated. • Synchronization of the SEL 351A 52CT1 Monte Patria was performed on 26/04/2023 according to DCF N° 20237949. • 27/04/2023 was performed in the logic of directional adjustments control in S/E will be performed on SEL 351R 52C1 according to ICF. EAF 495-2023 of the switches 52C6 are not indicated. • “A revision of the connection and 52C7 of S/E Pukará secondary of the TTPPs of the feeders will be scheduled, in order to confirm their condition and in particular their connection to ground, for the month of December/2023”. The company CGE Transmission S.A. notes: • “On 13/11/2023 the adjustments of the protections of the cloths C6 and C7 were corrected, disabling the functions of low Openings intempsivas frequency 81”. EAF 496-2023 of the switches 52C6 are not indicated. • “A review of the connection will be scheduled and 52C7 of S/E Pukará secondary of the TTPPs of the feeders, in order to confirm their state and in particular their connection to ground, for the month of December/2023”. The company CGE Transmission S.A. notes that on 28 December, according to the request of disconnection of course S/E will detect a new strategy N°E12. Corrective ions to EAF 547-2023 of the 52E1 switch were carried out opening and closing tests on long term. S/E Las Arañas the 52HT1 switch, checking its correct functioning and confirming that these commands do not act on 52E1. It was also verified that the same abnormal situation was not present in some other equipment of the S/E. CGE Transmission S.A. points out the following: • “The unwanted operation occurs due to incorrect programming of the Out104 digital output for group 2 of forced disconnection settings of CGE Transmission S.A. points out that Relé SEL 311 of Paño B1 of SE Talca: For EAF 032-2024 the bars N°1 and N°2 of “Do not apply”. Correcting that condition of correction said 66 kV of S/E Talca group 2 equation of adjustment doing Out104=TRIP, which is realized on Sunday 28 January at 16:00 hours. • “It will be programmed the realization of the satellite synchronization to the three relays of the differential protection of bars, S/E SL 487B 4B control A05”. the national electrical coordinator). • Coordinated with CGE Operations Centre Transmission S.A. does not indicate Forced Transmission Disconnection (COT), maintain the 52C6 only in corrective actions of length EAF 209-2024 bar N°2 15 kV of S/E Normal adjustment, since with this adjustment there is a deadline. correct selectivity with 52CT2. Alameda • The preparation of the new Protection Coordination Study for 52C6 is managed in order to solve the non-selective operation when there are the alternative active adjustments. Date of the study: 30/06/2024 Date of implementation of the study: 31/07/2024”. CGE Transmission S.A. indicates the following: Untimely opening “Because the relay operation was due to CGE Transmission S.A. indicates: “No EAF 281-224 of the 52C2 switch of an error in the programming, proceeds with the application”. S/E Hualañé blocking of the function of Earth Sensitive Fault in the relay”. Amount of faults (without importing Physical Phenomena) during the same installation 0454. e. Details of the installation, equipment or element where the fault occurred The element that originated the automatic opening of the S/E Portezuelo 52HL1 switch corresponds to its protection system, which, according to the information provided by its owner on the Coordinator's Infotecnica platform, is of the GE-D60 brand and its date of entry into operation was January 1, 2006. In this regard, the company CGE Transmitación S.A. does not forward information of the maintenances carried out to the protection system involved during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. declares: “Rural” and “Urban”. g. Propion of the owner regarding the origin of the fault The company CGE Transmitación S.A. notes: “Fortuito Case”. h. Comuna where the failure 6306: Palmilla is presented. i. Date of delivery of the information to the Coordinator Report 48 hours Coordinated 5-day report (23-08-2024) (28-08-2024) CGE Transmitación S.A. 21-08-2024 S.S. Upholstery affected a. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. Portuelo - Star 110 kV ST Zonal - 08:49 09:49 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumption Loss of % Sub-Fooder/Customers H. H. Comuna Consumption consumption Station Affected Foot Dec. Dispon. Norm. (MW) pre-falla Pichilemu, Marchigüe and Alcones Pichilemu / E3 0.04 0.0000 147 08:49 10:04 Pumanque La Estrella, Pichilemu, Alcones Mallermo / E1 2.39 0.020 14789 08:49 10:04 Paredones y Marchigüe 055 The Star, March 15, March 08:49 10:04 10:04 10:04 Star / Marchigüe, Litueche and La Marchigüe 1.00 0.010 2224 08:49 10:04 10:04 10:04 C2 Star / Marchigüe, Santa Cruz, Marchigüe 0.91 0.010 2243 08:49 10:04 10:04 E1 Marchigüe, Paredones and Lolol Paniahuue Cunaco / C1 Santa Cruz y Nancagua 1.28 0.010 2161 08:49 09:19 09:19 Santa Cruz Paniahue Santa Cruz and Palmilla 2.80 0.030 8011 08:49 09:19 09:19 Urban 1 / C3 Paniahuehue Chépic / C4 Chépica and Santa Cruz 3.28 0.030 8712 08:49 09:19 09:19 Portezuelo Guadalao / E1 La Estrella and Marchigüe 0.50 0.000 08:49 09:55 09:55 Santa Cruz Santa Cruz Palmilla / C1 Palmilla and Santa Cruz 2.60 0.020 20 20 3393 08:49 09:21 09:21 09:21 Santa Cruz Santa Cruz Lolo by Santa Cruz Lolo by C2 Santa Cruz. 10 0.1 La Esperanza Las Chacras / C2 CGE Regulated 0.44 1.10 0.10 0.0 La Esperanza Los Olivos / C3 CGE Regulated 0.12 1.10 0.10 0.0 Lihueimo Arboleda / C1 CGE Regulated 0.83 0.72 0.6 Lihueimo El Barco / C2 CGE Regulated 0.72 0.5 Lihueimo Molinero / C3 CGE Regulated 2.13 0.72 0.72 1.5 Marchigüe Peralillo / C1 CGE Regulated 1.25 1.25 1.2 Marigüe La Estrella / C2 CGE Regulated 11.00 1.25 1.25 1.2 Marchigüe Peñablanca / E1 CGE Regulated 0.91 1.25 1.1 Paniahue Cunaco / C1 C1 CGE Regulated 1.50 0.50 0.6 Paniahue Santa Cruz Urbano 1 / C3 CGE Regulated 2.80 0.50 1.4 Paniahue Chépica / C4 CGE Regulated 3.28 1.25 1.6 Portez Guadalao