Study for failure analysis EAF 437/2024 “On-line failure 66 kV Charrua - Laja” Date of issue: 11-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 21/08/2024 Time 01:16 Disconnected consumptions (MW) 5.46 Prior system demand (MW) 9464 Percentage of disconnection 0.058 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name 66 kV Charrua - Laja / LT053CI1TR02----T002 Type of installation Transmission line Nominal voltage 66 kV Zone segment Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Direction Orinoco 90, floor 14, The Counts c. Identification of the missing element Name of the missing element 66 kV Charrua - Laja / LT053CI1TR02--T002 Owner missing element Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 66. s of the line, with damages caused in three structures. d.2 Physical Phenomenon: VAN3: Robbery or theft. Resolution 30989-2019 of the Superintendency of Electricity and Fuels (SEC) requests for the indicated physical phenomenon the following proofs: • Photo Log with date, time and UTM coordinates of the fault point. • Complaint to the Carabineros of Chile. • Swollen statement of the facts indicating the number of similar events in the installation. Transelec S.A. sent the corresponding proofs. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has been affected on 3 occasions by the same physical phenomenon, during the last 24 mobile months (EAF 048/2024, EAF 141/2024 and EAF 315/2024). Restatement Physical Phenomenon in the same owner's facilities: 18 faults have occurred in the same owner's facilities with a similar physical phenomenon, during the last 24 mobile months: FALLA_ID Name_FALLA DATE_FALLA Falle22 FACAL22 Maule - Parral The company Transelec S.A. points out that the work of normalization of the function of distance in the system 2 of protection has been carried out successfully during the early morning of the 19th day of Falla online 154 kV EAF 380-2022 16-10-2022 October (application N°2022092503). Charrua - Parral The company Arauco Bioenergy S.A. points out that a correct operation of the protections is concluded, according to its adjustments. It fails in line 154 kV EAF 386-2022 19-10-2022 does not apply. Maule - Parral Falla online 154 kV EAF 390-2022 21-10-2022 The company Transelec S.A. points out that it does not apply. Maule - Parral Falla online 66 kV EAF 408-2022 07-11-2022 The company Transelec S.A. points out that “no” short-term corrective actions EAF-2022. Charrua - Cholguán Transelec S.A.A. notes that “it does not apply”. Maule - Parral Falla in line 154 kV EAF 447-2022 09-12-2022 Transelec S.A. company notes that “does not apply”. Maule - Parral Falla in line 154 kV EAF 469-2022 16-12-2022 Transelec S.A. company notes that “does not apply”. Maule - Parral Falla in line 154 kV EAF 490-2022 23-12-2022 Transelec S.A. company notes that “does not apply”. Maule - Parral Falla in line 13.2 kV San EAF 011-2023 08-01-2023 Not indicated. Vicente - Molycop Falla in line 154 kV EAF 019-2023 15-01-2023 Not indicated. Maule - Parral FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_Considerations_CORRECTIVES The company Transelec S.A. indicates: “In an immediate way, the normalization of the line was managed with 3 contracting companies, which contemplated the replacement of the collapsed posts, ferreteria and replacement of the stolen driver. The company Transelec S.A. indicates: “First, Transelec undertakes to improve the way in which the faults are recorded for the protections associated with the cloth A9 of S/E Tinguiririca, in this way it would be avoided that the events of the function Power Swing fill the buffer of the protection, overwriting the faults in the line 2x154 kV protection events (why there are no oscillographic records associated with the EAF 326-2023 High Jahuel - Rancagua - 01-08-2023 operation of this protection). Point of Cortés N°1 On the other hand, Transelec will manage with CGE an adjustment modification of the protection associated to the cloth A5 of S/E New Point of Cortés, in order to avoid the sending of unnecessary TDD signals to the cloths A4 and A6 of S/E New Point of Cortés (this unnecessary signal was the cause of the unwanted opening of the switch 52A6)”. Fall in line 66 kV EAF 048-2024 04-02-2024 Not indicated. Charruas 06-20a 66-20a Failures in the same affected installation, during the last 24 mobile months (EAF 155/2023, EAF 470/2023, EAF 048/2024, EAF 141/2024 and EAF 315/2024). d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the fault occurred The element where the fault occurred corresponds to the drivers of the vans between structures N°8 and N°9 of line 66 kV Charrua - Laja; moreover, structures N°9, N°10 and N°14 resulted in damage. According to the owner's report of the fifth day, the aforementioned line has two sections: Charrua - Eolic Park El Maitén (of 33.8 km) and Tap Eolic Park El Maitén - Laja (of 14.2 km), both with the following characteristics. • Phase driver: Cu 2/0 AWG. • Operating temperature 50°C. • Inditutional current capacity at operating temperature: 244 A. • The service cable: S. The company does not apply 24/oe phase: Cu 2/0 AWG. d of the feeder affected in S/E Laja is “low” and “very low”. g. Proprietary proposal regarding the origin of the fault Force major, external cause. h. Commune where the fault is presented 08304: Laja. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (23-08-2024) (28-08-2024) Company of the State Railways (EFE) * Does not apply Electric Company of the Border S.A. (Frontel) 21-08-2024 26-08-2024 Wind Farm The Maitén SpA 21-08-2024 Transelec S.A. 21-08-2024 28-08-2024 (*) No interruption of supply is declared in EFE facilities. 2. Description of the equipment affected to. Central Generation System Generation Unit Loss of Generation (MW) H. Disconnection H. Standardisation PE The Maitén - 3.80 01:16 17:10* Total: 3.80 MW (*) According to the Time reported by Maitén Park Maitén SpA in its Report of Fall, it corresponds to the system. Laja 0188:16 16:07 - The schedules correspond to the information provided by Transelec S.A. c. Consumption Feeder / Loss of % consumption Customers H. H. H. S/E Comuna Paño Consumo (MW) pre-fall Affected Dec. ** Norm. Laja San Rosendo / CT Laja 0.15* 0.0002 1 1:16 16:09 1:33 Laja San Rosendo / CT San Rosendo 0.34 0.004 1293 1:16 16:09 1:48 Laja San Rosendo / CT Los Angeles 0.04 0.000 101 1:16 16:09 1:54 Laja San Rosendo / CT Santa Juana 2.17 0.023 8482 1:16 16:09 4:22 Laja San Rosendo / CT Birth 0.05 274 1:16 16:09:54 Laja San Rosendo / CT Laja Total 0.03 0.000 111 14.88 0.63 0.0 Laja San Rosendo / CT Regulatory Front 2.17 14.88 3.10 6.7 Laja San Rosendo / CT Regulatory Front 0.05 14.88 3.63 0.2 Laja San Rosendo / CT Regulatory Front 2.64 14.88 3.77 9.9 Laja San Rosendo / CT Regulatory Front 0.04 14.88 3.98 0.2 Laja San Rosendo / CT Regulatory Front 0.03 14.88 7.48 0.2 Customers Regulated : 17.4 MWh Free Customers : MWh Total : 17.4 MWh - The amounts and times indicated correspond to what was reported by the company Frontel. (*) Includes free customers in distribution. - Expected recovery curve v/s actual recovery. 19:12 16:48 14:24 12:00 9:36 4:48 2:04 2.00 2.7% 9.7% Tough recovery 49.5% 98.7% 99.5% 100.0% Real recovery expected Differences between the actual recovery time and the respective primary bar availability time to recover the affected consumptions, this, presumably through average recovery rate of 100%. tal 5.46 7.48 0.73 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 9464 MW. Frequency regulation Frequency control distributed in the National Electrical System, prior to failure, by means of the power plants: Canutillar (U1), Colbun (U2), Nehuenco II (TG+TV), Pehuenche (U1) and Rapel (U1 and U2). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for August 21, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of August 21, 2024. Movement of power stations and daily report of the CDC In Annex No3 is presented the detail of the Central Movement and Daily Report of the CDC for August 21, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for August 21, 2024. State and configuration prior to failure Previous to failure, the transmission facilities operated in a normal way. Other relevant background of the date of July 24th. (c) Long-term corrective actions: The companies involved and affected by the failure do not indicate long-term corrective actions.