Study for failure analysis EAF 435/2024 “Fault on line 220 kV Three Quebradas - Lama” Date of issue: 10-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 20/08/2024 Time 13:30 Consumptions disconnected (MW) 2.30 Prior system demand (MW) 10981.00 Percentage of disconnection 0.021% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 220 kV Three Quebradas - Lama / LT002CI1TR01G062ST01L101 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Company Minera Nevada SpA RUT 85.306,000-3 Legal representative Gonzalo Montes Astaburuga Address Ricardo Lyon 222, floor 9, Providence. c. Identification of the failed element Name of the missing element Line 220 kV Three Quebradas - Lama / LT002CI1TR01G062ST01L101 Owner missing element Company Minera Nevada SpA RUT 22.306,000-3 Legal representative Gonzalo Address 1 Monteva 1 Lama, corresponding to the line 220 kV Tres Quebradas - Lama, by operation of its differential line protection. The Company Minera Nevada SpA points out that the fault was presumably due to a decrease of the electrical distance between the line and one of its structures, product of the strong wind in the area. d.2 Physical Phenomenon: OPE18: Decrease of electrical distance. The Company Minera Nevada SpA provides the following evidentiary background to prove the declared physical phenomenon: - Possible cause that generates the decrease of the electrical distance. - Maintenances of the last 24 months in the line. d.3 Reiterates: Phenomenon Physical reiteration in the affected installation: This installation has been affected six times by the same physical phenomenon, during the last 24 mobile months (EFA 358-2023, EAF 367-2023, EAF 243-2024, EAF 258-2024, EAF 259-2024 and EAF 398-2024). ndica the following: “Review of a wider area of the indicated firing zone. Installation of retaining poles in bridges of typology TM structures according to the following requests: SDCF 2023077276/2023077433: Installation of poles to the structure Failure on the line 220 kV of towers in conductor of LT 220 kV Three Quebradas - Lama, to avoid EAF 358-2023 21-08-2023 Three Quebradas - licks the shortening of distance to structure when strong winds are present in the area and secure the continuous service of the line. Conditions required: Open 52J2, 89J2-1, 89J2-2 and closed 89J2-3T S/E Three Quebradas; Open 52J1, 89J1-1, 89J1-2, 89J1-3 and Closed 89J1-4TR S/E Lama. “In analysis, engineering study of structures”. The Minera Nevada SpA indicates the following: “Revision of a larger area of the indicated firing area. Installation of retardants 89J1-4 and Closed 89J1-4-3 and 89J1-4TS S/E Lama”. From distance to structure when strong winds occur in the area and ensure continuous service of the line. Required conditions: Open 52J2, 89J2-1, 89J2-2 and closed 89J2-3T S/E Three Quebradas; Open 52J1, 89J1-1, 89J1-2, 89J1-3 and Closed 89J1-4TR S/E Lama.” “In analysis, engineering study of structures.” The Company Minera Nevada SpA indicates the following: “-Tests to function Fault localizer to validate its correct configuration. Failed to line 220 kV EAF 243-2024 08-06-2024 -Calculation of distance through short circuit current and Three Quebradas - Lama software to analyze power systems. -Try the correct operation to function of recerrere in the Lama substation.” The Company Minera Nevada SpA indicates the following: “-Try to function of fault localization (impedance parameters) to validate its correct configuration in the relays. Failure to EAF24 systems in line 220 kV-20 MBRE_FALLA DATE_FALLA ACTIONS_CORRECTIVES The Nevada SpA Mining Company indicates the following: “-Try the fault localization function (impedance parameters) to validate its correct configuration in relays. It fails in line 220 kV EAF 259-2024 13-06-2024 -Calculation of the distance through the short circuit current and Tres Quebradas - Lama power system analysis software. -Try the correct functioning to the function of receding in the Lama substation.” Three EAF 398-2024 02-08-2024 The Nevada SpA Mining Company indicates: “Do not apply”. Quebradas - Lama Number of faults (not importing Physical Phenomenon) in the same installation: Eight faults have been produced in the same affected installation during the last 24 mobile months (EAF 034-2023, EAF 172-2023, EAF 358-2023, EAF 367-2023, EAF 258, EAF 242024, EAF 2-2024, EAF 3A, EAF 2-2024, EAF 2-2024, EAF 3D, EAF 2024 characteristics: The Company Minera Nevada SpA. has submitted background regarding the maintenance carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 Rural. g. Proprietary of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 3302: Alto del Carmen. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (22-08-2024) 5 days report (27-08-2024) Company Minera Nevada SpA (CMN) 21-08-2024 27-08-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segmento Tramo Hora Dec. Hora Norm. Tres Quebradas - Lama 220 kV ST Dedicated - 13:30 19:28 - The schedules indicated correspond to the schedule of the Company Minera Nevada SpA. c. Consumptions Feeder / Loss % consumption Customers H. H. H. H. Sub-Stación Comuna Pano Consumo (MW) Pre-fall Affected Dec. Total Dispon. Unsupplied time loss Sub-Time type ENS Feeder/ Paño Company Consumo Indispon. Station Client Desc. (h) (MWh) (MWh) (h) Lama S/E complete Minera Nevada Libre 2.30 5.97 5.97 13.7 Customers Regulated : MWh Free Customers : 13.7 MWh Total : 13.7 MWh - The amount and times indicated correspond to the information provided by the Company Minera Nevada SpA. - Recuperation curve expected v/s real recovery. No differences are observed between actual recovery versus expected consumption. - Average speed of recovery. - Range Power Time Speed of (MW) Recovery (h) First 80 % 1.84 5.97 0.31 Last 20 % 0.46 5.97 0.08 100 % Total 2.30 5.97 0.39 4. Description of the configurations in the moments prior to and after failure of the system before failure: 10981.00 MW Frequency Control Regulation distributed frequency in the SEN prior to failure, using the Angostura plants (1), U Colbúlól and U As indicated by Compañía Minera Nevada SpA.: “It is presumed that the distance between phase C of the line and the structure, product of strong wind in the area causing an overflow to land.” In addition, the report of failure of installations entered in the system of the National Electrical Coordinator by Compañía Minera Nevada SpA (Annex N°1) and other background provided by the aforementioned company (Annex N°2) is attached. Depending on the background presented to the date of issue of this EAF, the company Compañía Minera Nevada SpA will be requested the following: o Work schedule, with defined dates, aimed at the execution of the long-term corrective actions announced in the Report of 5 days. Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: o Compañía Minera Nevada SpA indicates the following: “There is no” (c) Long-term corrective actions: o Compañía Minera Nevada SEPA indicates the following: ebrades to verify the calculation of fault distance delivered by the relay, which together with Lama's distance is not coincidental with the total distance of the line.