Estudio para análisis de falla EAF 435/2024
“Falla en la línea 220 kV Tres Quebradas - Lama”
Fecha de Emisión: 10-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 20/08/2024
Hora 13:30
Consumos desconectados (MW) 2.30
Demanda previa del sistema (MW) 10981.00
Porcentaje de desconexión 0.021%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 220 kV Tres Quebradas - Lama / LT002CI1TR01G062ST01L101
Tipo de instalación Línea
Tensión nominal 220 kV
Segmento Transmisión dedicada
Propietario instalación afectada Compañía Minera Nevada SpA
RUT 85.306.000-3
Representante Legal Gonzalo Montes Astaburuaga
Dirección Ricardo Lyon 222, piso 9, Providencia.
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 220 kV Tres Quebradas - Lama / LT002CI1TR01G062ST01L101
Propietario elemento fallado Compañía Minera Nevada SpA
RUT 85.306.000-3
Representante Legal Gonzalo Montes Astaburuaga
Dirección Ricardo Lyon 222, piso 9, Providencia.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52J2 de S/E Tres Quebradas y 52J1 de S/E
Lama, correspondientes a la línea 220 kV Tres Quebradas - Lama, por operación de su protección
diferencial de línea.
La Compañía Minera Nevada SpA señala que la falla fue presumiblemente a causa de una
disminución de la distancia eléctrica entre la línea y una de sus estructuras, producto del fuerte
viento en la zona.
d.2 Fenómeno Físico:
OPE18: Disminución de distancia eléctrica.
La Compañía Minera Nevada SpA entrega los siguientes antecedentes probatorios para acreditar el
fenómeno físico declarado:
- Posible causa que genera la disminución de la distancia eléctrica.
- Mantenciones de los últimos 24 meses en la línea.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada seis veces
por el mismo fenómeno físico, durante los últimos 24 meses móviles (EAF 358-2023, EAF 367-2023,
EAF 243-2024, EAF 258-2024, EAF 259-2024 y EAF 398-2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La Compañía Minera Nevada SpA indica lo siguiente:
“Revisión de una zona más amplia de la zona de disparo indicada.
Instalación de pértigas retenedoras en puentes de estructuras tipología
TM según las siguientes solicitudes:
SDCF 2023077276/2023077433: Instalación de pértigas a la estructura
Falla en la línea 220 kV de torres en conductor de LT 220 kV Tres Quebradas - Lama, para evitar
EAF 358-2023 21-08-2023
Tres Quebradas - Lama el acortamiento de distancia a estructura cuando se presenten fuertes
vientos en la zona y asegurar el continuo servicio de la línea.
Condiciones requeridas: Abierto 52J2, 89J2-1, 89J2-2 y cerrado 89J2-3T
S/E Tres Quebradas; Abierto 52J1, 89J1-1, 89J1-2, 89J1-3 y Cerrado
89J1-4TR S/E Lama.”
“En análisis, estudio de ingeniería de estructuras”.
La Compañía Minera Nevada SpA indica lo siguiente:
“Revisión de una zona más amplia de la zona de disparo indicada.
Instalación de pértigas retenedoras en puentes de estructuras tipología
TM según las siguientes solicitudes:
SDCF 2023077276/2023077433: Instalación de pértigas a la estructura
Falla en la línea 220 kV de torres en conductor de LT 220 kV Tres Quebradas - Lama, para evitar
EAF 367-2023 22-08-2023
Tres Quebradas - Lama el acortamiento de distancia a estructura cuando se presenten fuertes
vientos en la zona y asegurar el continuo servicio de la línea.
Condiciones requeridas: Abierto 52J2, 89J2-1, 89J2-2 y cerrado 89J2-3T
S/E Tres Quebradas; Abierto 52J1, 89J1-1, 89J1-2, 89J1-3 y Cerrado
89J1-4TR S/E Lama.”
“En análisis, estudio de ingeniería de estructuras”.
La Compañía Minera Nevada SpA indica lo siguiente:
“-Pruebas a la función Localizador de falla para validar su correcta
configuración.
Falla en la línea 220 kV
EAF 243-2024 08-06-2024 -Cálculo de la distancia a través de la corriente de corto circuito y
Tres Quebradas - Lama
software de análisis de sistemas de potencia.
-Pruebas al correcto funcionamiento a la función de recierre en la
subestación Lama.”
La Compañía Minera Nevada SpA indica lo siguiente:
“-Pruebas a la función de localización de falla (parámetros de
impedancia) para validar su correcta configuración en los relés.
Falla en la línea 220 kV
EAF 258-2024 13-06-2024 -Cálculo de la distancia a través de la corriente de corto circuito y
Tres Quebradas - Lama
software de análisis de sistemas de potencia.
-Pruebas al correcto funcionamiento a la función de recierre en la
subestación Lama.”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La Compañía Minera Nevada SpA indica lo siguiente:
“-Pruebas a la función de localización de falla (parámetros de
impedancia) para validar su correcta configuración en los relés.
Falla en la línea 220 kV
EAF 259-2024 13-06-2024 -Cálculo de la distancia a través de la corriente de corto circuito y
Tres Quebradas - Lama
software de análisis de sistemas de potencia.
-Pruebas al correcto funcionamiento a la función de recierre en la
subestación Lama.”
Falla en línea 220 kV Tres
EAF 398-2024 02-08-2024 La Compañía Minera Nevada SpA indica: “No aplica”.
Quebradas - Lama
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido ocho
fallas en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 034-2023, EAF
172-2023, EAF 358-2023, EAF 367-2023, EAF 243-2024, EAF 258-2024, EAF 259-2024 y EAF 398-
2024).
d.4 Fenómeno eléctrico
PR87L: Protección diferencial de línea.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 220 kV Tres Quebradas - Lama, para la
cual, la Compañía Minera Nevada SpA indica las siguientes características:
La Compañía Minera Nevada SpA. remitió antecedentes respecto de los mantenimientos realizados a
este elemento durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Rural.
g. Proposición del propietario respecto del origen de la falla
Interno.
h. Comuna donde se presenta la falla
3302: Alto del Carmen.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (22-08-2024) Informe de 5 días (27-08-2024)
Compañía Minera Nevada SpA (CMN) 21-08-2024 27-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Tres Quebradas - Lama 220 kV ST Dedicado - 13:30 19:28
- Los horarios señalados corresponden a lo informado por la Compañía Minera Nevada SpA.
c. Consumos
Alimentador / Pérdida de % consumo Clientes H. H. H.
Sub-Estación Comuna
Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Lama S/E completa (*) 2.30 0.021 1 13:30 19:28 19:28
Total: 2.30 MW 0.021 %
- El monto y horarios señalados corresponden a lo informado por la Compañía Minera Nevada SpA.
- (*) Correspondiente a territorio argentino.
3. Estimación de la energía no suministrada
Pérdida de Tiempo
Sub- Tipo de Tiempo ENS
Alimentador/ Paño Empresa Consumo Indispon.
Estación Cliente Desc. (h) (MWh)
(MW) (h)
Lama S/E completa Minera Nevada Libre 2.30 5.97 5.97 13.7
Clientes Regulados : MWh
Clientes Libres : 13.7 MWh
Total : 13.7 MWh
- El monto y horarios señalados corresponden a lo informado por la Compañía Minera Nevada SpA.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre la recuperación real versus la esperada de los consumos.
- Velocidad promedio de recuperación.
Rango Potencia Tiempo Velocidad de
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 1.84 5.97 0.31
Último 20 % 0.46 5.97 0.08
100 % Total 2.30 5.97 0.39
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10981.00 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U1),
Colbún (U2), El Toro (U3 y U4) y Ralco (U1 y U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo señalado por Compañía Minera Nevada SpA.:
“Se presume disminución de distancia entre la fase C de la línea y la estructura, producto de fuerte
viento en la zona provocando una sobrecorriente a tierra.”
De forma complementaria, se adjunta el informe de falla de instalaciones ingresado en el sistema del
Coordinador Eléctrico Nacional por Compañía Minera Nevada SpA (Anexo N°1) y otros antecedentes
aportados por la mencionada empresa (Anexo N°2).
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará a la
empresa Compañía Minera Nevada SpA lo siguiente:
o Cronograma de trabajo, con fechas definidas, tendiente a la ejecución de las acciones
correctivas de largo plazo anunciadas en el Informe de Falla de 5 días.
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
o La Compañía Minera Nevada SpA indica lo siguiente: “No hay.”
c) Acciones correctivas a largo plazo:
o La Compañía Minera Nevada SpA indica lo siguiente:
“- Verificación de parámetros de impedancia en relés de protección J2 SE Tres Quebradas
para verificar el cálculo de distancia de falla entregada por el relé, el cual sumado a la
distancia de Lama no es coincidente con la distancia total de la línea.