Study for failure analysis EAF 434/2024 “Fall on line 66 kV Sugar Bread - Marquesa” Date of issue: 10-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 20/08/2024 Time 03:52 Disconnected consumptions (MW) 13.40 Prior system demand (MW) 8620.96 Percentage of disconnection 0.156 % Rating Dismissal does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Sugar Bread - Marquesa / LT003CI1TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts c. Identification of the affected element Drivers of line 66 kV Sugar bread - Marquesa / LT003CI1TR02--- - T0058 Owner Fault of CGE Transmission S. The cause of the failure is attributed to an intentional intervention of the line 66 kV Sugar Pan - Marquesa to perpetrate the subsequent theft of its drivers. d.2 Physical Phenomenon: VAN3: Robbery or theft. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Falla in line 66 kV Paine - EAF 351-2022 11-09-2022 The company CGE Transmission S.A. notes that it does not apply. Isle of Maipo Falla in line 66 kV The company CGE Transitación S.A.AF Falla 22 shows that “No. 18-12-2022 - Parral of the LT 66 kV Linares - Parral, whose works were completed on 20-12-2022 at 03:08 hours. The company CGE Transmission S.A. indicates: “The replacement of posts and hardware in structures N°388 and N°389 is carried out by the new driver in vain N°389 N°390 product of the theft. Major Fall in line 66 kV EAF 029-2023 24-01-2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Probatory Pines attached. On the other hand, a point to improve in the equation leading to relé to the lockout state (79DTL). In the equation drive to Lockout (79DTL) where it says SOTF implementation must say SOTFT. points out that on August 06, 2023, Falla online 66 kV San and once the cause of the failure has been identified at 08:30 of the EAF 334-2023 Fernando - San Vicente 06-08-2023 tomorrow of the same day, it proceeds with the replacement of the Tagua Tagua driver stolen between structures 18 and 20A, finishing the work at 3:30 hours. Fall on line 66 kV The company CGE Transmission S.A. indicates: “Works were carried out EAF 380-2023 29-08-2023 Rancagua - Rosario of repair of the driver cut in the line of Transmission”. Fall on line 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission S.A. points out: “Do not apply”. Charrua - Lucero The company CGE Transmission S.A. points out the following: Fall in line 66 kV San “Repair of line AT San Fernando - Chimbarongo. EAF 457-2023 27-10-2023 Fernando - Teno Construction of electrical tests T3 San Fernando”. The company STS S.A. The company CGE Transmitación S.A. states that it does not apply. - Chillán