Study for fault analysis EAF 433/2024 “Fault in lightnings of the cloth E3 of S/E Vicuña” Date of issue: 09-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 19/08/2024 Time 16:44 Disconnected consumptions (MW) 2.00 Prior system demand (MW) 11030.18 Percentage of disconnection 0.018 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Vicuña / SE069T058 Type of installation Substation Nominal voltage 23 kV Segment Zoneal Transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco No5561, floor 14, Las Condes, Metropolitan Region of Santiago. c. Identification of the defective element Name of the affected element E3 of S/E Vicuña / PA008T00580T005T0058(*) Owner missing element CGE Transmission S. igen and cause of the fault The automatic opening of the 52E3 switch of S/E Vicuña, due to the operation of its phase-timed overcurrent protection, caused by an internal discharge in the lightning rod phase C of the E3 cloth of this S/E. d.2 Physical phenomenon: OPE10: Material failure, fatigue, corrosion, tearing, etc. d.3 Reiteration: Physical Phenomenon reiteration in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS_CP ACTIONS_CORRECTIVAS_LP Company CGE Transmission S.A. indicates that during this year 2022 have been working in the project The company CGE Transmission S.A.A. indicates the installation of total shock absorbers next. AF 416_2022 line 66 kV Parral - 11-11-2022 Cauquenes between structures 17 and 18. These are already completed the stages Cauquenes works have finished the same day of study detail engineering and acquisition of the approximately 20:05 hours remaining the required material line. Currently the one in condition to enter service is in progress." tender stage for the process of installation of the dampers. The company CGE Transmission S.A. points out: Disconnection “At the time the company CGE Transmission S.A. did not indicate actions EAF 418_2022 forced line 66 kV 12-11-2022 replacement of the damaged insulation chain in long term correctives. Three Pines - Lebu structure 598 of the LT 66 kV Tres Pinos-Lebu.” The company CGE Transmission S.A. points out that it fails in the performed replacement of the reconnector of the cloth C3 The company CGE Transmission S.A. notes that no EAF 023_2023 switch 52C3 of 19-01-2023 Romeral model for a new term system Cooper. EAF 069_2023 kV Parral - 13-02-2023 Not indicated. Not indicated. Cauquenes The company CGE Transmission S.A. indicates that it will carry out “revision of the isolation of the phases The company CGE Transmission S.A. indicates the following: adjacent in the structure E598, within the month “Revision of the isolation in the line LT Three Pines-Lebu of February 2024”. In the next 3 months of 2024.”. The company Frontel S.A. does not indicate actions The company Frontel S.A. does not indicate corrective actions. corrective. “PEL protections, in the following case: “PEL protections, in case of having any inappropriate behavior, some inappropriate behavior, will be reviewed by the company H. Briones, three Pines - Lebu are performed the following: “PEL protections, in case: “PEL protections, in case of having any inappropriate behavior, will be reviewed by the necessary behavior of the company H. Briones, by the company H. Briones, the experts, who perform a new equipment, The company CGE Transmission S.A. points out that “it fails online 66 kV The company CGE Transmission S.A. points out that “no EAF 066_2024 09-02-2024 proceeded to repair the line with Parral driver - Cauquenes applies”. The company CGE Transmission S.A. points out the failure in the closing The company CGE Transmission S.A. carried out tasks as follows: “Checking activities of the switch preventive maintenance to switch 52E5 of S/E EAF 195_2024 07-05-2024 switch, revision and repair of 52E5 of S/E Mariscal Transmission, according to the request of disconnection of mechanical interlocking, carried out the 07-05- Mariscal N°202407770. 2024”. The company CGE Transmission S.A. indicates: “Review with dron of the transmission line The company CGE Transmission S.A. indicates: affected, structures and cable of guard, it fails in the line 110 “Retiro of section of damaged guard cable, forecasts its execution for the last days of June EAF Star 212/0524 k20 k20 ion of structure N°8, and revision of preformed repair structure N°9, is predicted to be executed for the last days of June 2024. Washing of structures of the affected transmission line, cable section of guard, is predicted to be executed for the last days of July 2024. Disconnection The company CGE Transmission S.A. indicates: forced of the “With date 17-05-2024 is carried out the replacement The company CGE Transmission S.A. does not indicate actions EAF 217_2024 transformers 17-05-2024 of the damaged insulator and the other two long-term correctives. N°2 and N°3 66/23 kV as preventive measure.” of S/E Three Pines The company CGE Transmission S.A. indicates the following: “The partial consumptions of S/E are transferred The company CGE Transmission S.A. indicates the following: Failure in the line 66 Marquesa to S/E Vicuña. “A wait for report of the driver’s condition, EAF 227_2024 kV Sugar Pan - 28-05-2024 Driver is performed cut, for the 30 actions Mar24 Transquea 20° will be planned for 20° analysis. Ission S.A. indicates the following: Failure in closing of “Repaired rail damaged equipment 52C14. EAF 272_2024 switch 52C14 17-06-2024 Not indicated. Further details can be found in Annex of S/E Quiani Probatory”. The company CGE Transmission S.A. indicates: “Fault in closing will request the cloth C5 to make measurements EAF 408_2024 switch 52C5 of 04-08-2024 Not indicated. Electrical and mechanical operation verification, to S/E Colonel to be performed as of September 30, 2024 maximum”. Amount of faults (without importing Physical Phenomenon) in the same installation: No failure occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the failure occurred It indicates that the element where the fault was caused by the lightning failure of the cloth E3 of S/E Vicuña, which does not count with the greater background of the company Alge. . f. Urban or rural location according to DS 327/1997 The company Compañía General de Electricidad S.A. does not inform. g. Proposition of the owner regarding the origin of the fault Internal. h. Commune where the fault is presented 4106: Vicuña. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (21-08-2024) (26-08-2024) CGE Transmission S.A. 19-08-2024 30-08-2024 Compañía General de Electricidad S.A. Not sent Not sent