Study for failure analysis EAF 431/2024 “Forced disconnection of transformer 110/23 kV N°1 of S/E Minsal” Date of issue: 06-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 18/08/2024 Time 01:29 Disconnected consumption (MW) 9.00 Prior system demand (MW) 8687.00 Percentage of disconnection 0.104 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Minsal / SE007G010 Type of installation Substation Nominal voltage 110/23 kV Segmention Dedicated transmission Owner affected installation AES Andes S.A. RUT 94.272,000-9 Legal representative Javier Dib Address Avda. Conquistadores #1730, Office 1001, Floor 10, Providence c. Identification of the failed element Name of affected element Transformer N°1 110/23 kV of S/E Minsal / ET01G0010SE007G0010 Owner failed element of AES Andes S.A. RUT. 9427E Mador N°1, 110/23 kV, of the said S/E, by operation of the transformer master relay (86T), which receives the opening order from the relay timer of the control system associated to the tap changer under load (CTBC) of that transformer. The company AES Andes S.A. indicates that the cause of the operation is due to the fact that the CTBC exceeded the adjusted time to make a change of tap. d.2 Physical phenomenon: OPE26: Failure in protection system or control The company AES Andes S.A. does not refer the background to accredit the physical phenomenon determined by the Coordinator. d.3 Reiterates: Physical Phenomenon in the affected installation: This installation has been affected three times by the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 285-2023, EAF 293-2024 and EAF 320-2024. The company AES Andes S.A. states: “The Minsal Substation facilities were checked after failure events. Visual revision of the changer system under load is performed. Master relay operation 86T Relay operation is verified Y24 timer for CBC switching time greater than 2.5 seconds. There are no records of electrical protections operated. Transformer protection devices are reviewed, normal disconnection state. Forced from The SQM client is coordinating a maintenance to the EAF 285-2023 transformer 26-06-2023 Minsal Substation by October 2023, where it will include the maintenance of 110/23 kV No1 of the T1 CBC system for compliance with operating hours. S/E Minsal Manufacturer recommends every 100,000 operations or 5 years, at the time of the disconnection there were 104,170 operations so the next maintenance by the number of operations was 136,914 operations (previous maintenance was carried out at 36,914 operations). CBC System is left in manual control mode in Tap 5. It is unlocked relay enabled. To 52H1 of S/E Minsal at 14:02 hrs of Monday 26 June 2023. Disconnection The company AES Andes S.A. indicates: “In function of the analysis carried out to forced of the CTBC, a good functioning is presumed. Considering and having EAF 293-2024 transformer 02-07-2024 present that the NUP3073 will imply a disconnection for 5 days (even no 110/23 kV No1 of planned), will be carried out a review of the circuit of monitoring of time S/E Minsal of the CTBC.” Forced disconnection of the EAF 314-2024 19-07-2024 The company AES Andes S.A. notes that “does not apply”. unit N°1 of Central Alfalfal FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company AES Andes S.A. indicates: “It analyses several activities with collaborator within which are: • Review of travel system (lack or over) of CTBC, with focus on reviewing of the effectiveness of the takeover of T1 S/E inspection. Control of the drive box. 110/23 kV N°1 • Definition of list of parts parts and parts of the S/E Minsal drive box. • Programming and coordination of replacement of critical elements depending on the causal evaluation of faults. • Programming of execution of functional tests of the CTBC system as a whole. Therefore, a disconnection of the T1 Transformer is projected for a period of 12 continuous hours.” Number of faults (not importing Physical Phenomenon) in the same installation: Four faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 116-2023, EAF 285-2023, EAF 293-2024 and EAF 320-2024. d.4 Electrical Phenomenon FA90: Failure in Control System. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the control system associated to the tap changer of transformer No1, 110/23 kV, S/E Minsal, equipment that is reported to the owner of the S. h. Commune where the fault is presented 2203: San Pedro de Atacama. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated (20-08-2024) (23-08-2024) AES Andes S.A. 18-08-2024 22-08-2024 Sociedad Química y Minera de Chile S.A. Not sent 2. Description of equipment affected to. Generation system b. Transmission system Element affected Segment Tramo Hora Desc. Hora Norm. S/E Minsal ST Dedicado Transformador No1 110/23 kV 01:29 01:53 S/E Minsal ST Dedicado Barra 23 kV No 01:29 01:55 - The schedules indicated correspond to the information given by the company AES Andes S.A. c. Consumption Sub-station Feeder/ Comuna Loss % consumo Customers H. H. H. P. Sanfal No.1 % 01:29 - Mm. n Feeder/ Company Type of Time Loss ENS Hand Consumer Consumption (MW) Indispon. (h) Desc. (h) (MWh) S/E Minsal Pipes E3 and E5 SQM Free 9.00 0.43 0.43 3.9 Customers Regulated : MWh Free Customers : 3.9 MWh Total : 3.9 MWh - The amounts and schedules indicated correspond to the information provided by the company AES Andes S.A. - Rate of Recovery Rango Recovery (MW) Recovery (h) (MW/h) First 80 % tog 7.20 0.43 16.74 Last 20 % 1.80 0.43 4.19 100 % Total 9.00 0.43 20.93 4. Description of the configurations in the moments prior to and after failure of the system before failure. to the detail of the generation programmed for August 18, 2024. Royal Operation In Annex No2 is attached the detail of the real generation of August 18, 2024. Central movement and daily report of the CDC In Annex No3 is presented the detail of the movement of centrals and daily report of the CDC for August 18, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for August 18, 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background As reported by the company AES Andes S.A.: “On Sunday August 18, 2024 at 01:29 am, there was the opening of switch 110 KV energyer 52H1 of the Transformer N° 1 of S/E Minsal and the opening of the output switch in 23 kV 52E1, product of the operation of the 86T master relay, on occasion of the time changed during manual operation with electric drive of the Tap Under Load (CTBC) Manual, ordered by SQS. On electric drive, in order to pass from TAP 4 to 3. During this process, the master relay operation (86T) occurs, causing the opening of the power switches 52H1 and 52E1 of SE Minsal.”