Study for fault analysis EAF 430/2024 “Fault on line 2x66 kV Guido - Colonel” Date of issue: 06-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 16/08/2024 Time 21:03 Disconnected consumptions (MW) 15.54 Prior system demand (MW) 10050.43 Percentage of disconnection 0.155 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramos Tap Colored Loma - Colonel of circuits N°1 and N°2 of line 2x66 kV Guindo - Colonel / LT281CI1TR03----T0058 and LT281CI2TR03---- T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iv Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Constances c. Identification of the missing element Name of the affected element TAG tion Av. President Riesco N°5561, floor 14, Las Condes d. Origin and cause of the fault There was the forced disconnection of both circuits of the line 2x66 kV Guido - Colonel by protection operation, in front of a fault caused by the fall of a tree, located outside the serfdom strip, on the conductors of the line, between the structures N°121 and N°122, causing the cutting of conductors between the structures N°120 to N°123. The cause of the failure is attributed to the intentional demolition of the mentioned tree for the subsequent theft of drivers of the line 2x66 kV Guido - Colonel. d.2 Physical Phenomenon: VAN3: Robbery or theft. d.3 Reitation: Remission: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. o Online failure 66 kV The company CGE Transmission S.A. indicates that “it does not apply” EAF 358-2022 22-09-2022 Nahuelbuta - Angol corrective actions in the short term. The company CGE Transmission S.A. indicates: In line failure 66 kV Linares “Repair and normal configuration activities were carried out EAF 475-2022 18-12-2022 - Parral of the LT 66 kV Linares - Parral, whose works were completed on 20-12-2022 at 03:08 hours.” The company CGE Transmission S.A. indicates: “The route and visual inspection of the LT is carried out the replacement of posts and ferrets in structures N°388 and N°389 the replacement by new driver in vain N°389 N°390 product of the theft. Major In line failure 66 kV EAF 029-2023 actions STI technical report and Annex III Curanilahue - Three Probatory Pines must be identified in the equation leading to the lock state (79DTL). or third parties, associated to Disconnect line 66 kV currents, potentials and states of various cloths”. EAF 316-2023 Horcones - Curanilahue 27-07-2023 - “Mechanical protection measure has been implemented on North underground chambers destined for pipes of control cables”. CGE Transmission S.A. points out that on August 06, 2023, Falla in line 66 kV San and once the cause of the fault has been identified at 08:30 of the EAF 334-2023 Fernando - San Vicente 06-08-2023 tomorrow of the same day, proceed with the replacement of the Tagua Tagua driver stolen between the 18 and 20A structures, finishing the works at 15:30 hours. Fall in line 66 kV The company CGE Transmission S.A. indicates: “Works were carried out EAF 380-2023 29-08-2023 Ranca - Rosario of repair of the driver cut in the transmission line”. Fall on line 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission S.A. notes: “Do not apply”. - Lucero San Fernando The company KGE transmission line CGE S. S.A. notes: “South Transmission System Online failure 66 kV Lucero S.A. will review in the medium term the behavior of the EAF 481-2023 06-11-2023 - Chillán distance protection system 2 EFACEC TPU-D500 associated with the cloth B2 of S/E Lucero.” 66 kV Lucero EAF 015-2024 14-01-2024 The company CGE Transmission S.A. points out that it does not apply. - Chillán