Study for failure analysis EAF 429/2024 “Fault in the closing of the switch 52C6 of S/E Mahns” Date of issue: 06-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 16/08/2024 Time 19:19 Disconnected consumptions (MW) 1.30 Prior system demand (MW) 10330 Percentage of disconnection 0.013 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Mahns / SE077T0058 Type of installation Substation Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. Presidente Riesco N° 5561 Floor 14, Las Condes, Santiago, Chile c. Identification of the failed element Name of the failed element Fault C6 of S/E Mahns / PA023T The reason for not closing the S/E Mahns 52C6 switch “is presumed due to a problem in a control or mechanical element inside the cell switch”, as reported by its owner. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. d.3 Reiteration Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 034-204, EAF 191-2024 and EAF 318-2024). Physical Phenomenon in facilities of the same owner: 55 faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current date of the control units of the cloths C22, and to review the power of the C5. the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. The connections IRIG-B will be revised to normalize the schedule record to Open through the SD N°2022092591”. EAF 369- switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt Transmission 2022 of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists of the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the bars of high and medium voltage. The project also contemplates the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the segmenter of bar, a position for the enclosure of the transformer and a position for the bank of condeners”. Disconnect of the company CGE Transmission S.A. programmed notes that: EAF 383-transctor “Media of the SD N° 17-2022 k22 Company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. Conduct relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV HT4 cloth, and control loops associated with relay GE T60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary streams of the forced core of the EAF 394- of the TC, wired to the relay GE T60 S1 of the HT4 cloth, will be performed to determine a transformer 23-10-2022 2022 new adjustment of the function of timed overcurrent of neutral 110 110 110/23 kV N°4 kV NEUTRAL TOC1, which includes all the cases of real faults in S/E Calama connected distribution networks on side 23 kV, which produce the emergence of residual current calculated in TC side 110 kV should not exist (consider that previously mentioned services). a Specialist Supplier and the works begin their development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the corrective actions of long term will be determined after carrying out the mentioned tests of short term. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Disconnection EAF 419- forced of bar 12-11-2022 It does not apply. 2022 66 kV of S/E Squadron CGE Transmission S.A. notes that it will review and perform the improvement in Disconnection the control wiring associated to the Relé Form 6 of the cloth CT1 of S/E San EAF 424- forced of the Miguel. It will also review and correct the correspondence of phases of the 19-11-2022 2022 bar 15 kV of control units, since the control unit Form 6 of the cloth C1 saw the S/E San Miguel failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the relay of support of the cloth CT1 SEL-387 system saw it in phase C. The company CGE Transmission S/E from December 22 E.A indicates that the C. The company CGE Transmitación S.A. points out that an analysis of the fault is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder via mobile network. The service of verification of the protection F60 of the 52C30 feeder is programmed as soon as possible. A service of modification of the configuration EAF 485-forced from the 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth 2022 bar 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be eliminated. The company CGE Transmitación S.A. points out that the replacement of the current equipment reconnector of the cloth C30 is contemplated by a reconnector team NOJA RC15, to be executed the first half of 2023. CGE Transmitación S.A. notes that the installation of a relay (SEL-Disconnection 351) was carried out in provisorial form, for the purpose of 0501. -2023 possible to determine the cause of the operation. Once determined the 2023 No1 154/66 kV protection element that generates the operation in the spuria form of the S/E relay master, measurements are made determining that the switch associated with Talcahuano said valve fails, therefore it is carried out its replacement. Failure in EAF 012-disconnector 09-01-2023 Not indicated. 2023 89B1 of S/E Tap Off Santa Clara Disconnection of EAF 051-transformer 06-02-2023 Not applicable. 2023 No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action was already carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 at dawn hours (SD N°20231474). In this inspection the damage to the opening coils of the 52CT1 switch was determined, so it was not possible to recover the equipment to the service. These damaged elements were removed with the purpose of requesting the manufacture of the replacement coils, as well as well as to perform the opening. CT1 cloth towards 52BT1”. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 to perform effective tests of opening with forced injection of EAF 054- primary current, which were successful and the transformer control was programmed 06-02-2023 2023 with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of It should be noted that 52C10 and its protections were audited by S/E Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023.” “Respect of the damaged SEL751A backup relay, it is estimated its replacement within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, it will replace the continuous thermal distribution of the CGE panel, its replacement within April 2023”. S.A. points out that the replacement of EAF 071- intempsiva from 13-02-2023 was carried out the equipment of the cloths E2 and E3 (NUP 3702 PGP platform), of 2023 switch 52ET1 according to the Course Forced N°202304094 from 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in switch 52C3 EAF 074- The company CGE Transmission S.A. indicates that it carried out revision of unit of S/E San 14-02-2023 2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A indicates the following: forced from EAF 103- “It is program according to SD 2023024484, the revision and transformational rating 05-03-2023 of alarms of equipment associated with the transformer N°4. Consider work N° 4 66/15 kV of SCADA in system of the substation and NODO San Fernando”. S/E San Fernando. S/E San Fernando S/E Disconnecta in the company KGE Transmission of SD KG C3 EAF 170- of S/E San 15-04-2023 Not indicated. 2023 Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening No.1 and electronic devices affected by a short circuit in the EAF 182- untimely continuous current auxiliary services of the RTU cabinet N°1, is performed 28-04-2023 2023 switch 52B1 presumed failure in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests are carried out on control and operation of the switch 52B1 of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be carried out Failure in 52C3 reconnector operatives, which includes closing orders and EAF 187- switch 52C3 28-04-2023 opening, both remote from SCADA and local in caseta, and in 2023 of S/E Chacahuin own control panel of the 52C3.” The company CGE Transmission S.A. notes that “The clarification of the responsibility of the elements that exist today in the SAFE panel C6 will indicate its ownership. .8 kV of Will be managed study of coordination adjustments of protections to the cloth 24-05-2023 2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274- switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. 2023 of S/E The Arañas The company CGE Transmission S.A. indicates: “It is realized replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304- switch 52E23 19-07-2023 of the new battery, stating that this is found with parameters 2023 of S/E Normal operating Calama. It is worth noting that the last operational inspection carried out to SE Calama was carried out the following 07/07/-2023 indication. In that the failure CGuelt. NOVA27 terruptor, head of the cloth C2, feeder Naltagua of S/E 2023 of S/E El Monte El Monte.” Opening EAF 366- Intempsiva of the Company CGE Transmission S.A. indicates: “Tests are programmed of the 21-08-2023 2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in node EAF 408- of control of the 14-09-2023 Scada Temuco to normalize the intermittance of data according to SDCF 2023 cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control that generates the trip from the disconnecting valve of relief, to ensure that such equipment does not generate unwanted operations on the transformer. DATE_FALLA ACTIONS_CORRECTIVES Failure in control The company CGE Transmission S.A. points out that it replaced the card EAF 426- of the cloth C3 of 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. 2023 S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the system of EAF 432- The company CGE Transmission S.A. indicates: “It replaces actuator card control of the cloth 07-10-2023 of the switch 52C2 Cto. Cocalan in SE Las Cabras”. C2 of S/E Las Cabras The company CGE Transmission S.A. indicates: “It detected discrepancy in the phase in failure reported by the SEL 387 and the SEL 351, in its channels associated to the winding of MT of the transformer of power T1. It will be programmed activity in the field to investigate and solve the discrepancy, before the 31 December 2023. It also detected an hourly difference in the relays that will be corrected 523th of the activity EAFquel 523 in the activity. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. indicates the following: “The revision of the adjustment of the residual overcurrent of the SEL-387 protection of the T4 Transformer will be carried out. Under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C system 2 disconnection”. Forced from the company CGE Transmitación S.A. indicates the following: “On November 30 EAF 464- transformer of 2023, an application for non-relevant modification will be sent to CEN 28-10-2023 2023 N°4 154/66 kV SMNR, together with the study of approval of adjustments by the S/E project The replacement of the protections of the T4 transformer in model S/E Los Angeles. Angels will be notified by the last generation of protection by end of S/E. ion remote and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March 2024.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 T4 Transformer protection will be carried out under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant SMNR modification will be sent to CEN, along with the study of approval of adjustments by the project replacing the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its 29-transformer EAF 4-2023 to, which will also be placed in the 2023 booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in of S/E The service of the replacement of protections of the Transformer T4 in S/E Los Angeles Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March 2024 as it does not require authorization via PGP platform, so it is expected only the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “Time synchronization of relays in S/E Squadron, cloths C1 and CT2. l EAF 533- 387 presented a memory failure, failure that had not presented transformer 12-12-2023 2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. points out the following: “Protections are disabled via T4 GE-D30 relay software on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, stagger control and alarms of the equipment of the HT4 cloth. The probability of failure of the T4 master relay 86BH associated to the 50BF and 87B scheme is investigated. The above, due to the fact that in this relay are associated with problems GElé are associated with damaged control cables. Jobs performed on the 02 and 04 of the forced switch bar EAF60 EAF60 EAF0 PAD and FAD 2024 a week of February. An ECAP will be managed during the month of February to review and improve if it is necessary the adjustment of the area 1 fault detector associated with the protection of distance of the relay 311C of S/E Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in March 2024 of the GE-D30 relay of the cloth T4 with constant restarts”. CGE Transmission S.A. points out the following: “Given that the event of January 2 was still being analyzed and, Disconnection considering this second event, it was decided to shut down the forced unit by means of intervention of forced course N°2024002522, while EAF 011-bar 13.8 kV 08-01-2024 awaits the response of the manufacturer. 2024 N°2 of S/E Coordinations to replace the GE-D30 relay of the HT-Month, Copy4, Copy24 works is expected to be completed in March 4. Transmission S.A. points out: “The day of the failure (28/01/2024) CGE Maintenance personnel Transmission goes to SE Rosario, 52C1 tests were carried out and it was concluded that this switch, due to internal malfunction, is blocked after an opening for protections, not obeying subsequent orders of closure. 52C1 was extracted from his cell, it was checked finding everything normal and was re-inserted, so this failure in the switch was unlocked and it was again in conditions of EAF 034- switch 52C7 28-01-2024 obeying order of closure. 2024 of S/E Mahns As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this one will be exchanged for the 52CS switch of SE Rosario, which does not have opening for protections. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they will correct the problem. It is expected to have response from the manufacturer to 31/05/2024”. The CGE Control S.A.A. and Nodo Aconcagua. Performed the following day post failure. switch 52E2 03-02-2024 2024 Schedule correction in protection SEL-651R of 52E2 S/E Illapel of S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday 14 February”. Disconnect The company CGE Transmission S.A. indicates: EAF 076- forced bar 23 “The immediate replacement of the control and switch of the cloth E3, 16-02-2024 2024 kV S/E Hernán in response to the emergency associated to the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “The actuator card is replaced Fall in EAF 133- switch 52C2 Cto Peñuela in SE Placilla. In Annex, it can replace 52C2 switch 03-04-2024 find a photographic register of the actuating card and the activity of S/E Placilla replacement”. Failure in EAF 145- The company CGE Transmission S.A. with 2024 of S/E San photographic register of Annex III” Vicente de Tagua Tagua