Study for failure analysis EAF 428/2024 “Automatic opening of the switch 52BT2 of S/E Parral” Date of issue: 06-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 16/08/2024 Time 14:19 Disconnected consumptions (MW) 64.52 Prior system demand (MW) 10305.76 Percentage of disconnection 0.610 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Installation section N°1 of the bar 66 kV of S/E Parral / BA03T0058SE130T0058 Section N°2 of the bar 66 kV of S/E Parral / BA08T0058SE130T0058 Type of installation Bars Nominal voltage 66 kV Segment Zone transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iv Quezada Escobar Address Av. President Riesco N°5561, Floor 17, Las Condes. c. Identification of the element Fault Name of the affected element PGE S. the automatic opening of the switch 52BT2 of S/E Parral, corresponding to the bar 66 kV N°2 of that substation, by means of the operation of its protection of overflow of phases. The company CGE Transmission S.A. declares that the operation of the protection previously indicated was due to overload, due to the previous automatic opening (approximately two minutes before) of the switch 52AT1 of S/E Parral, since the cloth BT2 assumes all the transfer that existed in the transformer N°1 154/66 kV of that substation. d.2 Physical phenomenon: DIS2: Overload. In this regard, the company CGE Transmission S.A. refers the following background in support to the physical phenomenon declared: • Maintenances of the last 24 months in S/E Parral. • Causes that encourage the overload. • Adjustments of the protections involved. d.3 Reiterating: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months, the physical phenomenon has occurred during the same time. Last 24 months mobile. DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA The company CGE Transmission S.A. points out that “a review of the transformation capacity of the T1 of SE Ovalle, Forced Disconnection The company CGE Transmission where it is analyzed if it is possible to allow transient overload, the EAF 338-2022 bar 23 kV N°1 of 28-08-22 09:08 S.A. does not indicate actions that would give reaction time to perform S/E Ovalle remedial detachment in the long term. generation or transfers avoiding future unwanted operations of the ET1”. Untimely opening the company CGE Transmission EAF 339-2022 30-08-22 12:52 The company CGE Transmission S.A notes: “Do not apply”. 52B3 SE S.A switches. “Do not apply”. Graneros, with the purpose of avoiding the company CGE Transmission EAF 440-2022 switch 52B2 of 03-12-22 19:58 reiteration of the phenomenon observed during the failure of the S.A. indicates that it does not apply. S/E Paine reference, due to the incursion of the apparent impedance towards zone 1 at moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The company Energía Pacifica S.A. Opening of the company Energía Pacifica S.A. does not indicate corrective actions to not indicate actions EAF 440-2022 switch 52B2 of 03-12-22 19:58 short term. The company CGE Transmission S.A. does not indicate corrective actions in the short term. The company S/E Transmission EAF S.A. does not indicate corrective actions in the long term. The company CGE Transmission S.A. Just Deactivation S.A. indicates that, with the objective of Opening of avoiding the unwanted operation of the differential protection 87T to the company CGE Transmission EAF 440-2022 switch 52B2 of 03-12-22 19: A FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA Opening of the CGE Transmission S.A. indicates that it coordinates with the office of CGE Transmission S.A. points out EAF 452-2022 52CT switch of 09-12-22 21:33 CGE Distribution to lower the consumption of the transformer, which does not apply. S/E San Clemente normalizing possible transfers made. Opening of the company CGE Transmission EAF 459-2022 52BT switch of 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. S.A. indicates that it does not apply. S/E Regulator Rapel Forced Disconnection The company CGE Transmission S.A. notes that the company CGE Transmission EAF 460-2022 switch of bar 15 kV of S/E 12-12-22 20:26 revision and synchronization of the protective equipment, by means of S.A. does not indicate actions The Manzano SD N° 14202117652, scheduled for the 24-01-2023. long term corrective action k. The company CGE Transmission of S. The CGE transmission of S. -12-22 15:19 lawsuits, which is why the maneuvers in MT networks for term. The company CGE S.A. Cachapoal C1 control of the transfer in transformers have been not indicated actions carrying out with microcut. The company CGE S.A. does not indicate long-term corrective actions. short-term corrective actions. CGE Transmission S.A. points out that in consideration of the Opening of the difference in the current observed by the SEL-587 relay in the CGE Transmission S.A. points out EAF 468-2022 switch 52BT 15-12-22 15:41 Winding 1 and Winding 2, associated with the transformer of S/E that does not apply. S/E Paniahue Paniahue, will be carried out revision of the protection scheme. CGE Transmission S.A. indicates that it was coordinated with the opening dispatch of the CGE Distribution to lower the consumptions of the transformer, and CGE Transmission S.A. notes EAF 486-2022 switch 52CT 22-12-12:23 that the hourly correction of the control Form 5 of the cloth that does not apply. S/E San Clement S. . does not indicate EAF 488-2022 switch 52B1 of 23-12-22 00:42 Negrete, added to that there is a low demand in the area, corrective actions long S/E Negrete will suggest to the Coordinator's CDC to limit the plants of the zone term. by control of transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission S.A. points out that “they are not considered” Transmission S.A. indicates that corrective actions in the short term. “do not consider” actions Fall in line 66 kV - Copelec Ltda. indicates that “do not apply” indicate corrective actions in the long term. EAF 005-2023 04-01-23 19:29 Monterrico - Parral corrective actions in the short term. - CGE S.A., Copelec Ltda. and - CGE S.A. and Luzparral Transmission S.A. does not indicate corrective actions Luzparral Transmission S.A., corrective in the short term. does not indicate corrective actions. . points out that they do not consider S.A. indicates that EAF 036-2023 30-01-23 20:26 154/66 kV of S/E corrective actions. consider corrective Parral actions. Opening CGE Company Untimely transmission of the company CGE Transmission S.A. indicates that they do not apply S.A. actions indicates that they do not apply EAF 088-2023 52BT1 switch of 21-02-23 20:44 short-term corrective actions. Long-term corrective actions S/E San Vicente of term. Tagua SAGESA company indicates that during the second company CGE Transmission indicates that during the second half of 2023 will be incorporated the forced disconnection additional elements of frequency and of steps EDAC, to replace the switch EAF 127-2023 of bar 66 kV N°1 14-03-23 10:43 that they are presented in the sequential records and 52BT1 of the substation of S/E Oscilographic Colonel. Central Colonel, for a new equipment that ensures greater reliability. the - The Manco corrective actions in the short term. S.A., do not indicate corrective actions in the long term. Opening The company CGE Transmission S.A. indicates: “SD N°2023088337 The company CGE Intempsiva Transmission of Modification of Protection Adjustments and Readjustments EAF 404-2023 12-09-23 19:29 S.A. does not indicate actions 52ET switch of necessary of the installations, according to ECAP approved for S/E corrective long term. S/E Pucón Pucón by capacity increase.” Automatic opening EAF 546-2023 of the switch 52CT 27-12-23 10:24 Not indicated. Not indicated. of S/E The Manzano DATE HORA FALLA ID FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA Opening CGE Transmission S.A reports: “The load is monitored and it is intemperative of the EAF 548-2023 27-12-24 20:42 make transfers with the aim to decrease the load in the Not indicated. switch 52CT1 of system”. S/E Transmission S. The ECAP N°01-2024 has been developed for this purpose, which supports that the implemented adjustments maintain the current coordination.” Automatic opening EAF 005-2024 of the switch 52CT 05-01-24 08:57 Not indicated. No. of S/E The Manzano Automatic opening EAF 044-2024 of the switch 52CT 02-02-24 19:36 Not indicated. Not indicated. of S/E The Manzano The company CGE Transmission S.A. indicates: “After investigating with segment distribution staff about the origin of the untimely increases of load in SE The Manzano, it has been determined that these are due to the fact that during the climatic contingency that occurred in April 2023 the distribution network was affected by such events, so the previous automatic opening was transferred part of the load of the feeder EAF 050-2024 of the switch 52CT 06-02-24 08:30 Not indicated. Carmen of SE The Cabras at the feeder El Estero de SE The S/E was considered to be a transfer of S/E at the beginning of S/E. The EAF 050-2024 of the switch 52CT 06-02-24 08:30 would not be indicated. On the day 14-02-2024 the tropology of the area was normalized, leaving the totality of the load of the circuit El Carmen transferred to SE Las Cabras. The company CGE Transmission S.A. indicates: “It is communicated to segment of Dx of CGE, which cause of operation Disconnection of the Paño BT1 of SE San Vicente de Tagua Tagua was due to a transformer N°1 operation due to overload due to untimely increase of EAF 054-2024 66/15 kV of S/E San 07-02-24 19:18 Not indicated. Not recorded load by transformer T1 of that substation and Vicente de Tagua requests that the corresponding measures be taken aimed at Tagua avoid the overload Transformers product of transfers in network Dx”. CGE Transmission S.A. indicates the following: “After determining CGE Transmission S.A. indicates a point of failure in the LT Maule - San Miguel, it is proceeded to “do implement” immediately to carry out the corrective action of the line. See corrective actions on long report “2024000536 S. “does not need” digital relay equipment currently installed in the corrective actions at long substations Maule and Talca, in order to allow the control of forced disconnection term. extreme loads on the lines Maule - Talca, Maule - San Miguel EAF 057-2024 of the line 2x66 kV 07-02-24 19:56 Transelec S.A. indicates what and San Miguel - Talca to prevent damage to the lines Maule - Talca following: “Do not apply, since during fast transitional processes such as those occurring in the fault was in installations event analyzed in this report.” of third parties and the Arauco Bioenergy SpA. indicates that “does not need” short-term corrective actions of Transelec. operated correctly.” Transelec S.A. indicates the following: “does not apply, since the failure was CGE S.A. did not indicate actions in third-party installations and the protections of Transelect corrective long-term. operated.” CGE S.A. does not indicate corrective actions in the short term. operation by not applying actions Forced disconnection overload due to untimely increase of recorded long-term corrective load. of transformer by transformer T1 of this substation and it is requested that it be EAF 059-2024 N°1 66/15 kV of S/E 07-02-24 21:01 take the corresponding measures aimed at avoiding the company Company San Vicente de Tagua overload Transformers product of transfers in Tagua Dx grid”. S.A. does not indicate shares The company Compañía General de Electricidad S.A. does not indicate corrective actions. Automatic opening The company CGE Transmission EAF 069-2024 of the switch 52CT 12-02-24 20:22 The company CGE Transmission S.A. indicates that “does not apply”. S.A. notes that it does not apply. of S/E El Manzano