Study for failure analysis EAF 427/2024 “Forced disconnection of line 66 kV Malloa Nueva - Pelequén” Date of issue: 06-09-2024 1. General description of interruption a. Date and Time of failure Date 16/08/2024 Time 13:55 Disconnected consumptions (MW) 11.38 Prior system demand (MW) 10255 Percentage of disconnection 0.111 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name LT 66 kV Malloa Nueva - Pelequén / LT043CI1TR01----T0058 Installation type Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes, Santiago. c. Identification of the missing element Name LT 66 kV Malloa New - Pelequén / fault LT043CI1TR01- 77. va - Pelequén per operation of the protections of the cloth B4 of S/E Malloa Nueva, due to operator error when not performing the blocking of the functions of distance, during work in the transformers of potential associated to the protection. d.2 Physical Phenomenon OPE7: Error of operator. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months mobile. Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile, corresponding to the Studies for Failure Analysis of the following table: FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company CGE Transmitación S.A. indicates: “The Intemperative Opening of the MNR project, NUP 3468, is in development for the replacement of the system of the EAF 368-2022 of the switch 52ET3 06-1022 switches 52CT1 and 52C2, in the process of the concrete to the CEC2 devices of the company. ansmission S.A. indicates: “It is programmed for the day 07-12-2022 the improvement in the description of the position of the switch 52E1 of S/E Avellano in the relay SEL 451”. The company Enel Green Power Chile S.A. indicates: “As corrective actions, it is considered the revision of the adjustment of the function of forced disconnection of distance (21/21N) of the relay corresponding to the system 2 of EAF 426-2022 the bar 13.2 kV of S/E 20-11-2022 protection (SEL-311L) of the line 66 kV Los Buenos Aires - Los Chocalán Angeles, with the aim to clarify the operation of this protection relay, taking into account the non operation of the system 1 of protection, which corresponds to another model (SEL-311C). Differences in the operating algorithms of these two models of relay will be reviewed, together with specific details associated with adjustments of both models of protection”. Intempensive opening EAF 483-2022 of the switch 52C4 of 21-12-2022 The company CGE Transmission S.A. indicates that does not apply. S/E 2 active for the adjustment group when 66/23 kV of S/E Nirivilo is only T1 in service. This review will be carried out during the month of April”. The company CGE Transmitación S.A. points out that: - “When determining the cause of operation, all protection functions are disabled in SE Colchagua”. “Project assistant carries out a protection operation analysis for the purpose of determining the origin cause of the event, determining an incorrect configuration rating in relé of future Paño B1 of SE Colchagua, which was not delivered to the operation. It is submitted technical report of the successful, for the Untimely opening of line differential protections in extreme SE Colchagua, however it is not agreed with the EAF 121-2023 of the 52B1 switch of 12-03-2023 determination as to the extent that the unwanted operation was due to S/E San Fernando an incorrect allocation of plan of protections of line differential in extreme SE Colchagua, however it does not agree with the conclusion that this error is due to lack of indication Explicita in ECAP, the above meaning of the Ppas is not considered in this form of Ppas, This function operates correctly, a matter that should have been warned by specialist technicians in charge of the activity.” FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company CGE Transmitación S.A. points out that: - “The communication channel configuration was corrected for 768kbps speed at both ends, maximum allowed by the equipment for this type of functionality and the recommended Untimely opening for this type of EAF 122-2023 tele protection and differential diagrams of the 52B1 switch of 13-03-2023 line with direct fiber between both ends.” S/E San Fernando “The differential channel was monitored for a few hours, after the change at both ends of the communication speed, and no type of fault associated with the channel was verified leaving therefore the channel stable.” The company CGE Transmitación S.A. indicates the following: “The loss of supply overwrites the records of protection associated to the Páño B4 of SE EAF 135-2023 21-03-2023 of S/E Tap Cerro Chepe Armacito will be carried out the review and corrective actions necessary to correct this problem”. EAF 148-2023 of the switch 52C9 of 30-03-2023 “It will be left on panel of the cloth in the manual S/E Peral Substation S/E Perales brief step by step for the operation of the relay”. The company CGE Transmission S.A. points out that: Forced disconnection or “There is opening of the pass valve that was closed”. of the transformer “It is instructed to incorporate within the procedure, the installation of EAF 267-2023 16-06-2023 regulator N°3 110/110 visual signal on transformer valves, when these are S/E KV Quillota closed for maintenance purposes, avoiding to leave closed inadvertently”. Forced disconnection of the transformer N°2 The company CGE Transmission S.A. points out that “Not applicable”. EAF 534-2023 13-12-2023 Study of S/E San Francisco de Mostazal The company CGE Transmission S.A. indicates: “It will be carried out Study to properly adjust the parameters Intempensive opening detectors of the areas of the 1 of the protections EAF 05/04/ 01-20 alla de las zonas 1 de las protecciones de los telas B1, B2 y B3 de SE Escudón. Estimated date: 31/05/2024. Untimely opening The company CGE Transmission S.A. indicates the following: “The EAF 144-2024 of the switch 52C11 09-04-2024 normal adjustment (350 A) to the alternative (500 A) to perform the S/E Chivilcan cargo transfer maneuvers.” Supply interruption in the company CGE Transmission S.A. indicates the following: “The EAF 164-2024 transformer is normalized 66/15 18-04-2024 mechanical insurance of the central phase fuse carrier equipment.” kV N°3 of S/E Pillanlebún Closing order No EAF 169-2024 successful of the switch 22-04-2024 Not indicated. 52E1 of S/E San Javier The company CGE Transmission S.A. indicates the following: “The forced disconnect of 11/05/2024 was replaced the disconnector No EAF 89C5-1 of S/E San EAF 208-2024 STraitular of S24 of S/E related to the bar 13.2 kV N° of 10-05 of S. .A. indicates the following: “• The events of the SEL-387 relay were analyzed, together with alarms to rule out some mechanical operation proper to the transformer. Forced disconnection • Limitation will be reported, in order not to execute the transfer of the BT to the transformer No10 EAF 235-2024 04-06-2024 BR, being in service the T10 of S/E Sugar Pan. Date: 110/69/13.8 kV of S/E 30/06/2024 Sugar Bread • A review of the process of elaboration of maneuvers, general plans and particulars of service recovery. Date: 30/06/2024.” Number of faults (no matter Physical Phenomenon) in the same installation: 1 failure has occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for analysis of Fault EAF 032-2023. d.4 Electrical Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element affected by this event corresponds to the line 66 kV Malloa New - Pelequen km, 85°A. l Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 Urban and rural. g. Owner's proposal regarding the origin of the internal fault h. Commune where the fault is presented 6109: Malloa. i. Date of delivery of the information to the Coordinator Report of 48 hours 5 days Coordinated report (18-08-2024) (23-08-2024) CGE S.A. 22-08-2024 22-08-2024 CGE Transmission S.A. 16-08-2024 02-09-2024 State Railways Company (EFE) Not sent 2. Description of equipment affected to. Generation system b. Transmission system Affected Element Segmento Tramo Time Dec. Time Norm. LT 66 kV Malloa Nueva - Pelequén ST Zonal - 13:55 14:11 - The hours indicated correspond to what was reported by the company CGE Transmission S.A. c. Consumption Feeder Loss of % consumption Customers H. H. H. H. Substation Comuna /Pa Consumation (MW) Pre-fall Affected Desc. No Rengo (FFCC) - 0.10 v01 1 13:55 14:11 14:11 informed Pelequén Santa Rosa / CT Malloa 1.01 0.010 1500 13:55 14:11 14:11 Total: 11.38 MW 0.111 % 22937 - The amounts and times indicated correspond to the information provided by the company CGE S.A. 3. Estimate of the energy not supplied Feeder Type of time loss ENS Substation Company / Client income Consumption (MW) Indispon. (h) Dec. (h) (MWh) Rengo Las Nieves / CGE Regulated 2.18 0.27 0.27 0.6 Rengo Emeralda / C2 CGE Regulated 2.30 0.27 0.27 0.6 Rengo Panquehue / C3 CGE Regulated by CGE Rated 3.09.27 0.8 Rengo Condell / C4 CGE Regulated 2.70 0.27 0.7 : Rengo (FFCC) - EFE Free 0.27 0.27 0.00 Population of CGE Regulated by CGE. 9.10 0.27 34.14 Last 20 % 2.28 0.27 8.54 100 % Total 11.38 0.27 42.68 4. Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 10255 MW Frequency Regulation Distributed frequency control in the National Electrical System prior to the failure, using the Rapel (U1 and U2), El Toro (U1, U2, U3 and U4), Cipresses (U1), Ralco (U1), Colbun (U2), Angostura (U2) and Candelaria (U1). Operation Scheduled In Annex No1 the detail of the generation scheduled for August 16, 2024 is attached. Royal Operation In Annex No2 is attached the details of the actual generation of August 16, 2024. Movement of plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for August 16, 2024 is presented. Maintenances In Annex No4 the details of the scheduled and forced maintenances are presented for the day of August 16, 2024. radially from S/E Malloa Nueva, with the disconnector of the line 66 kV San Fernando - Pelequén normally open. or S/E Rengo was fed radially from S/E Pelequén, with the switch 52B2 of S/E Rosario open. Other relevant background As indicated by the company CGE Transmitación S.A.: “On August 16, 2024 at 13:55 hours the opening of the switch 52B4 of SE Malloa Nueva occurs due to a failure in zone 2. The transmission operations center (COT) reports the operation by protections of the switch 52B4 and the disconnection of the L Malloa Nueva – Pelequén. Once the event is reported and the records of the event are analyzed, it is determined that this occurred by the replacement of the thermomagnetics corresponding to the TPs of the 66kV bar associated with the transformer N°2. At 14:11 hours of the day of the event the maneuvers of recovery of the system are carried out, closing the switch 52B4 and normalizing the topology of the zone.) The preventive actions and corrective course of the event is not performed.