Study for failure analysis EAF 425/2024 “Fault in the closing of the switch 52C1 of S/E El Sauce” Date of issue: 05-09-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 14/08/2024 Time 05:43 Disconnected consumption (MW) 0.80 Prior system demand (MW) 8519.6 Percentage of disconnection 0.009 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Installation identification affected Installation name S/E El Sauce / SE006T0058 Type of installation Substation Nominal voltage 66 and 13.2 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the failed element Name of the affected element Control system associated to S/E panel The Sauce / PA003T0058SE006T0058 Owner missing element CGE Transmission Legal S.A. RUT 77.465.74E Owner of Fault Av. The company CGE Transmitación S.A. indicates that the cause of the delay in the recovery of the consumptions was due to an intermittance in the communication system associated with the control of the C1 cloth, which made it impossible to carry out its remote closure in a timely manner. d.2 Physical Phenomenon: OPE26: Failure in the protection system or control The company CGE Transmitación S.A. transmits the evidentiary background to accredit the physical phenomenon determined by the Coordinator. d.3 Confirmation: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 294-2024). Confirmation Physical Phenomenon in facilities of the same owner: Yes there have been faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLACATIONS_CORRACTIONS. coordination of the current adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the hourly record to Open the through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project awarded within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the bars of high and medium voltage. The project also includes the extension of the 66 kV bar, of the yard of medium voltage and the construction of two panels for future feeders, a position, one position of the S/E Victoria, one position for the transformer of the S. : Transformer “By means of the SD N°2022097476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled the revision and tests of protection schemes of cloth T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous occurred IF 2022000687, it is established to continue the development of: 1. Perform tests of relay GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the HT4 cloth of 110 kV, and control links associated to relay GE T60 S1 T4, to discard or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be carried out Disconnect a study of analysis and simulation of secondary streams of the TC core of the TC, wired to relay GE T60 S1 of the HT4 TU neutral panel, S10-10, to determine an EAF22 23 kV, which produce the occurrence of residual current calculated in TC side 110 kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the corrective actions of long term will be determined once the aforementioned short term tests have been carried out. Forced disconnection of bar EAF 419-2022 12-11-2022 does not apply. 66 kV of S/E CGE Transmitación S.A. states that it will review and perform the improvement in Disconnection the control wiring associated with Relé Form 6 of the S/E San forced cloth of Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the Form 6 of the CT1 control unit of the cloth saw in phase A and the SCT. e Failure in 2022 will enter into service the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fatima, which will become the main way of communication S/E Fatima, remaining as the first backup the radiolink and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to perform the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. It is disconnected programed to the soon a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and communications of the remote trip between the relay F60 of the panel 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospiccio responsible of the remote trip will be eliminated. The company CGE Transmission S.A. notes 2023 that the replacement of the equipment is preview C30 is executed by the first one RC30. Alloy of a relay (SEL- Disconnection 351) in provisional form, for purposes of determining the origin of the forced signal of the opening, producing a new failure on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in speuria form of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applied. No1 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to an inspection of diagnosis of switch on Sunday 2,0523, it was able to be determined on the 12th. These damaged elements were removed in order to request the manufacture of replacement coils, to perform the repair as soon as possible. As a temporary mitigation measure, the opening signals of the SEL-387 relay associated with the CT1 cloth were directed by programming towards 52BT1”. “Also on Sunday 12/02/2023, the 52C10 disconnector was disconnected to perform effective opening tests with primary current forced injection, which were successful and the EAF 054-2023 control 06-02-2023 transformers were programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023”. S.A. indicates the following long-term corrective action: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months.” Opening the company CGE Transmission S.A. notes that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 according to the Forced Course N°202304094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 2023024484, the review and approval of EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. considers work N°4 contact CGE Transmission S. ue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to S/E SD requests The N°2020928 and SD N°2022020932 of 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit is carried out in the intempsiva of the auxiliary continuous current services of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed failure in power sources or in components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the switch 52B1 of S/E Angol.”. The company CGE Transmission S.A. indicates: “We will perform failure in operating of the reconnector 52C3 panel, which includes closing orders and EAF 187-2023 local switch 52C3. o C6 de S/E Vallenar, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E Calañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated to 52E23 Latter, no longer able to perform by means, no longer active alarms EAFE. To operational inspection carried out to SE Calama was carried out on 07/07/2023. At that opportunity no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua de S/E El Monte”. Untimely opening of the company CGE Transmission S.A. indicates: “An EAF test is scheduled 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Falla in system The company CGE Transmission S.A. indicates: “An intervention in control node of the EAF 408-2023 valve 14-09-2023 Scada Temuco is performed to normalize the data intermitence according to SDCF panel C6 of S/E 2023083822 is carried out by Cvilcán The company CGE Transmission S.A. indicates: “A. “A is performed the disconnect of the control node 14-09-2023 Sc from the control branch that it is carried out by means of control to ensure the previous SDCF. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of this equipment.” CGE Transmitación S.A. fails in control The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It replaces actuator card EAF 432-2023 07-10-2023 panel C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” The Cabras Company CGE Transmitación S.A. indicates: “It detects discrepancy in the fault phase reported by the SEL 387 and the SEL 351, in its channels associated with the winding of MT of the power transformer T1 will also be programmed activity to resolve in the field”. the means of the revision of the adjustments and the recorded events will be analyzed by S/E Latorre will analyze the reason of the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023. The company CGE Transmission S.A. indicates the following: “The revision of the adjustment of the residual overcurrent of the protection SEL-387 of the T4 Transformer will be carried out to find and correct the cause of the non-operation in this failure. The function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30th forced of the 2023, an application for non-relevant modification EAF 464-2023 transformers of the S. T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of the latest generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer shed to regularize the time stamp. The commissioning of the T4 transformer protection replacement in S/E Los Angeles will be carried out the second week of March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of system 2”. The company CGE Transmission S.A. indicates the following: “On November 30, 2023, the CEN will be sent a non-relevant T2 modification request to the NC. S/E Los Angeles. Disconnection The replacement will be for protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March 2024 as it does not require authorization via PGP platform, so only wait for the arrival of the equipment, which period is estimated in January 2024. CGE Transmission S.A. indicates the following: “The hourly synchronization of relays in S/E Squadron, C1 and CT2 cloths will be performed. Compromised for February 2024. Disconnection At the time of the on-site inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a reboot of the unit. 66/15 kV N°2 of Later, tests were carried out at the command level and revision of S/E Squadron operativity, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. CGE Transmission S.A. notes the following: “Protections are disabled via software of the GE-D30 relay of the T4 bar on 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, check out and alarms associated with the HT4 panels. 110 Time synchronization standardisation of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the zone 1 fault detector associated with the distance protection of the S/E Boiler relay 311C, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes” is carried out. CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2025 of the GE-D30 relay of the T4 cloth by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January was still being analyzed and, considering this second event, it was chosen to shut down the unit by Disconnection of forced course N°2024002522, while the manufacturer is expected to replace. to end in the month of March 2024, if you have the approval of the National Electrical Coordinator. Normalize time synchronization of the GE T60 relays of the HT4 cloth.”