Study for fault analysis EAF 424/2024 “On-line failure 110 kV Tap Off Barriles - Mantos de la Luna” Date of issue: 04-09-2024 1. Detailed description of disturbance a. Date and Time of failure Date 13/08/2024 Time 17:34 Disconnected consumptions (MW) 7.00 Prior system demand (MW) 10009.61 Percentage of disconnection 0.070 % Rating Overlay does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 110 kV Tap Off Barriles - Mantos de la Luna / LT046CI1TR01L0111ST72L0111 Installation type Line Nominal tension 110 kV Segment Dedicated transmission Owner affected installation GRACE S.A. RUT 99.565.400-8 Legal Representative Gonzalo Diestre Flaño Address Av. Los Conquistadores #1,700, piso 13 Office A, Providencia, Metropolitan Region of Santiago. c. Identification of the missing element Name Line 110 kV Tap Off Barriles - Mantos de la Luna / LT0401 Av. Gen and cause of failure Forced disconnection of the line 110 kV Tap Off Barriles - Moon blankets by automatic opening of the switch 52HT1 of S/E Tap Off Barriles, due to the cut of the driver of phase C during an attempt to steal the drivers, between structures No98 and No99. d.2 Physical phenomenon: VAN3: Robbery or theft. The company GRACE S.A. refers the following evidentiary background of the declared physical phenomenon: • Photographic record with date, time and coordinates UTM of the fault point • Indicates the number of similar events in the installation, however, does not attach the affidavit of this one. GRACE S.A. does not attach a complaint of the facts to Carabineros of Chile. d.3 Reitation: Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. Reitation Phenomenon Physical in facilities of the same owner: No physical faults occurred during the same time of the same facility, Physical failure: This installation has not been affected by the same physical phenomenon, during the last 24 months. d.4 Electric phenomenon DI21N: Residual distance.(*) It is presumed to send trip to the switch by operation of the residual distance function, according to record of events of the sent oscillograms. e. Details of the installation, equipment or element where the failure occurred The element affected in this event corresponds to the line 1x110kV Tap Off Barriles - Mantos de la Luna, which has a length of 27 km, is composed of AAAC Alliance driver, with a capacity of 75.3 MVA (at 25oC with nominal voltage), according to the information of its owner on the Infotechnical platform. In this regard, the company GRACE S.A. attaches information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propoposition of the owner regarding the origin of the major force failure. h. Comuna where the failure is presented 2301: Tocopilla. i. Date of delivery of information to the Coordinator Report of 48 hours According to DS 327/1997 G. g. a. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. (*) Line 110 kV Tap Off Barriles - St. Mantos Transformer No1 110/23 kV 17:34 19:18 Moon Mantos ST Dedicated Tap Off Barriles - Mantos de la Luna 17:34 19:22 (*) Timetable corresponds to the day 14/08/2024. c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. P. Consumption Perpetuated Dec. Perp. Norm. (MW) pre-fail. (*) (*) S/E Moon Mantos H1 Tocopilla 7.00 0.070 1 17:34 19:22 19:22 Total: 7.00 MW 0.070% 1 - The amounts and schedules indicated correspond to the information provided by the company GRACE S.A. (*) Timetable corresponds to the day 14/08/2024. 3. Estimate of energy not supplied Sub-station Feeder / Company Type of Time ENS Customer Discharged. 14/08/2024. There are no differences between the expected recovery and actual recovery times for the affected consumptions. - Average recovery speed. Power speed Time Range recovery (MW) (h) (MW/h) First 80 % 5.60 49.80 0.11 Last 20 % 1.40 49.80 0.03 100 % Total 7.00 49.80 0.14 4. Description of the configurations at the pre- and post-failure times System pre-failure demand: 10009.61 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, pre-failure, using the Angostura (U3), Canutillar (U1), Colbún (U2), El Toro (U1, U2, U3 and U4), Mujillones (IEM), Nueva Renca (TG) and Ralco (U1). Operation Scheduled In Annex No.1 is attached the details of the generation scheduled for August 13, 2024. Royal Operation In Annex No2 the details of the actual generation of August 13, 2024 presents the movement and central report of the CDC.