Estudio para análisis de falla EAF 424/2024
“Falla en línea 110 kV Tap Off Barriles - Mantos de la Luna”
Fecha de Emisión: 04-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 13/08/2024
Hora 17:34
Consumos desconectados (MW) 7.00
Demanda previa del sistema (MW) 10009.61
Porcentaje de desconexión 0.070 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Tap Off Barriles - Mantos de la Luna /
LT046CI1TR01L0111ST72L0111
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión Dedicado
Propietario instalación afectada GRACE S.A.
RUT 99.565.400-8
Representante Legal Gonzalo Diestre Flaño
Dirección Av. Los Conquistadores #1700, piso 13 Oficina A, Providencia, Región
Metropolitana de Santiago.
c. Identificación del elemento fallado
Nombre del elemento afectado Línea 110 kV Tap Off Barriles - Mantos de la Luna /
LT046CI1TR01L0111ST72L0111
Propietario elemento fallado GRACE S.A.
RUT 99.565.400-8
Representante Legal Gonzalo Diestre Flaño
Dirección Av. Los Conquistadores #1700, piso 13 Oficina A, Providencia, Región
Metropolitana de Santiago.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 110 kV Tap Off Barriles - Mantos de la Luna por apertura
automática del interruptor 52HT1 de S/E Tap Off Barriles, debido al corte del conductor de la fase C
durante un intento de robo de los conductores, entre las estructuras Nº98 y Nº99.
d.2 Fenómeno Físico:
VAN3: Robo o hurto.
La empresa GRACE S.A. remite los siguientes antecedentes probatorios del fenómeno físico declarado:
• Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla
• Se indica la cantidad de eventos similares en la instalación, sin embargo, no se adjunta la
declaración jurada de este.
La empresa GRACE S.A. no adjunta una denuncia de los hechos ante Carabineros de Chile.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido una
falla en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21N: Distancia residual.(*)
Se presume envío de trip al interruptor por operación de la función de distancia residual, según registro
de eventos de los oscilogramas remitidos.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento afectado en este evento corresponde a la línea 1x110kV Tap Off Barriles - Mantos de la
Luna, la cual tiene una longitud de 27 km, está compuesta por conductor AAAC Alliance, con una
capacidad de 75.3 MVA (a 25ºC con sol a tensión nominal), de acuerdo con lo informado por su
propietario en la plataforma Infotécnica.
Al respecto, la empresa GRACE S.A. adjunta información de los mantenimientos de esta instalación
durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor.
h. Comuna donde se presenta la falla
2301: Tocopilla.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(15-08-2024) (21-08-2024)
GRACE S.A. 13-08-2024 21-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
(*)
Línea 110 kV Tap Off Barriles - Mantos
ST Dedicado Transformador Nº1 110/23 kV 17:34 19:18
de la Luna
S/E Mantos de la Luna ST Dedicado Tap Off Barriles - Mantos de la Luna 17:34 19:22
(*) Horario corresponde al día 14/08/2024.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla (*) (*)
S/E Mantos de la Luna H1 Tocopilla 7.00 0.070 1 17:34 19:22 19:22
Total: 7.00 MW 0.070% 1
- Los montos y horarios señalados corresponden a lo informado por la empresa GRACE S.A.
(*) Horario corresponde al día 14/08/2024.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Mantos de la Luna H1 GRACE Libre 7.00 25.80 25.80 180.6
Clientes Regulados : MWh
Clientes Libres : 180.6 MWh
Total : 180.6 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa GRACE S.A.
- Curva de recuperación esperada v/s recuperación real.
(*) Horario corresponde al día 14/08/2024.
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 5.60 49.80 0.11
Último 20 % 1.40 49.80 0.03
100 % Total 7.00 49.80 0.14
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10009.61 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U3), Canutillar (U1), Colbún (U2), El Toro (U1, U2, U3 y U4), Mejillones (IEM),
Nueva Renca (TG) y Ralco (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 13 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 13 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
13 de agosto de 2024.