Study for failure analysis EAF 423/2024 “Forced disconnection of the transformer 220/110 kV of S/E Antillanca” Date of issue: 04-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 13/08/2024 Time 15:40 Disconnected consumption (MW) 17.06 Prior system demand (MW) 9937.00 Percentage of disconnection 0.172 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Antillanca / SE034T003 Type of installation Substation Nominal voltage 220 kV and 110 kV Segmento Zonal transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Allende Address Manuel Bulnes N°441, Osorno. c. Identification of the failed element Name of the missing element Bar 110 kV of S/E Antillanca / BA02T0003SE034T0003 Owner missing element of the South Transmission System S.a.a. RUT 77 Allen Francisco. nche (86T1), before the operation of the differential protection of its bar 110 kV. The company STS S.A. declares that the operation of the differential protection mentioned above was due to the direct action of a bird with the installation of 110 kV. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other).The company STS S.A. sent the following background and evidence to prove the physical phenomenon declared: • Photographic Record with date, time and coordinates UTM of the fault point. • Number of times that the installation has been affected by this cause, with or without affecting supply. • Report of interruption of supply. • Jury statement of the events that occurred. • Security measures existing in the installation with the aim of avoiding this type of incident. d.3 Reitation: Renewation Physical Phenomenon in the affected facility: This facility has been affected three times by a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of the same EAF 423/2022 and EAF 5/2025. Ho faults in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: Name Short-term Corrective Actions Long-term Corrective Actions The company STS S.A. indicates that “they do not apply” shares The company STS S.A. indicates that “they do not apply” EAF 349-2022 short-term corrective actions. Long-term corrective actions. EAF 423-2022 The company STS S.A. notes: “There is no one”. Not indicated. The company STS S.A. notes: “The connection of T/C of Neutro 23 kV of the transformer T1 of S/E Puerto Montt to EAF 268-2023 value of ratio 2500/5. The above is done with date 23 of Not indicated. June of 2023 according to the request for intervention SI 2023055207“. The companies SAESA and STS S.A. do not indicate actions SAESA and STS does not indicate EAF S.A transmission S.A. 272-2023 short-term corrective actions of the South-term system. There is no “there is”. South Transmission System S.A. points out EAF 012-2024 South Transmission System S.A. points out that “there is no” “there is no”. South Transmission System S.A. points out EAF 311-2124 South Transmission System S.A. points out that “there is no” “there is no”. Number of faults (without importing Physical Phenomenon) in the same installation: Three faults have occurred in the same affected installation, during the last 24 mobile months, corresponding to the Studies for Failure Analysis EAF 423/2022, EAF 525/2023 and EAF 012/2024. d.4 Electrical Phenomenon PR87B: Differential Bar Protection. e. Details of the installation, equipment or element where the failure occurred The element affected by the failure corresponds to the transformer 220/110 kV of S/E Antillanca, which, according to its owner in the Coordinator's Infotechnical platform, is of the HYOSUNG brand, with a maximum capacity with forced cooling of 180 MVA, whose date of entry into operation was S. ndica medium, low and very low densities for the affected communes. Luz Osorno S.A. indicates very low density for the affected communes. g. Proprietary of the owner regarding the origin of the fault The company STS S.A. points out: “Fuerza Mayor”. h. Commune where the fault is presented 10301: Osorno. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (15-08-2024) (21-08-2024) South Transmission System S.A. (STS S.A.) 13-08-2024 Licán SpA. 13-08-2024 25-08-2024 Electric Company Capulo S.A. 14-08-2024 21-08-2024 Hydroensur S.A. (SAESA) 14-08-2024 HP S. 22-08-2024 Licán SpA. Enterprise 13-08-2024 25-2024 Electric Company Capulo S.A.A. 14-08-2024 21-08-2024 HP Hydroensur S.A. 13-08-2024 MC2 1 1.26 15:40 16:10 HP MC3 1 1.58 15:40 16:18 HP Pulelfu 1 3.30 15:40 16:41 HP Pulelfu 2 3.30 15:40 16:41 HP Capullo 1 9.00 15:40 16:30 HP Licán 2 7.50 15:40 16:21 HP Mocho 1 7.20 15:40 16:31 HP Summits 2 7.21 15:40 16:23 HP Palmar 2 3.38 15:40 16:51 HP Correntoso 1 3.30 15:40 16:51 Total: 55.95 MW - The amounts and times indicated correspond to the information provided by the companies Hidroenersur S.A., Hydromocho S.A., Licán SpA, Cumbres SpA, Empres Eléctrica La Leonera S.A. and Empres Eléctrica Capulo S.A. B. P03 kllanca 15 ST. 0.014 413 15:40 16:03 15:53 15:53 E2 (*) St Paul S/E Chirre Futahuente / E1 Lake Ranco 2.43 0.024 3464 15:40 16:03 15:03 15:03 15:03 15:40 15:03 15:03 15:03 15:03 15:03 15:57 Varas Port S/E Aihuapi Los Puentes / E2 2.76 0.028 1399 15:40 16:03 15:58 Octay S/E Chirre Futahuente / E1 Rio Buo 1.14 0.011 343 15:03 16:03 16:03 Puyehuehue 16:03 16:03 E2 Osorno: S/E Blacks / E40 16:03 15:03 16:03 E2 Osorno, S/E Blacks Blacks / EESA / S/E Los Negros Blacks - SAESA / S/ S/E Puye S/ E/E/E 53 0.03 0.000 18 15: 15: 40 16: 40 16: 40 16: 16: 16:03 16: 16:03 E2 E2 E2 E2 E2 Osoro 30 25 25 25: 16: 16: 16: 16th E2 Osorno Puurno Pu, E2 Osorno Pu, S/O, S Pu, S Puurno, S Pu, S Puurno, S Pu, S, S/E, S/E S/E Blacks: S/E, S/E S/E S/E Blacks: S/E S/E Blacks: S/E Blacks: S/ E/E Blacks: S/ E/E Puno, S/E Puno, S/E Blacks: S/Em Pu, S/E Blacks: S Puno, S/ E 50: S/EB, S/ E/E Blacks: S/ E/ E/ E/ S Pu, S Pu, S Pu, S Pu, S Pu, S Pu, S Pu, S/ E/ S/ E/ E/ E/ E/ E/ E/E Blacks: S/ E/ S/E Blacks: S/E Blacks: S/ E/E Blacks: S/ S/ S/ S/ S/E Influence with the provisions of STS S.A., owner of the headboard cloth. Osorno S.A. light points out that the feeder is called “Mulpulmo”. (**) Feeder’s name as indicated by STS S.A., owner of the headboard cloth. Osorno S.A. light points out that the feeder is called “Futacuin”. (***) Feeder’s name as indicated by STS S.A., owner of the headboard cloth. Osorno S.A. light indicates that the feeder is called “Between Urban Lakes”. 3. Estimate of the power not supplied Time loss ENS Sub-Station Feeder/ Foot Company Indispon. Dec. (h) (MWh) (H) S/E Los Negros Los Negros - SAESA / E2 SAESA 0.38 0.23 (*) Spirador 0.38 0.23 0.1 Los Negros - SAESA / E2 S/E Los Negros Luz Osorno Regulado (+) 1.44 0.48 0.22 0.32 (*) SESA S/E Chirre Chiscaihue / E2 SAESA Regulated 2.06 0.38 0.88 S/E Los Negros Los Negros - SAESA / E2 SAESA Regulated 0.03 0.38 0.0 S/E Los Negros Los Negros / E1 Osorno Light Regulated (+) 2.43 0.48 0.38 0.99 S/E Aihuapi Lago Ranco / E1 SAESA Regulated 0.30 0.38 0.40 0.1 S/E Chirre Chiscaihue / E2 Suzor Light Regulated 0.38 0.40 S/E Río Bonito El Cabrito/ E1 Luz Osorno Regulated 0.65 0.38 0.40 S/E Sizuapi Lago Ranco (***) e from the feeder according to STS S.A., owner of the headboard cloth. Luz Osorno S.A. points out that the feeder is called “Between Urban Lakes”. - Expected recovery curve v/s real recovery. 16:15 16:00 15:45 2% 24% 25% 41% 48% 60% 60% 76% 78% 84% 88% 100% Expected recovery Real recovery There are no significant differences between the expected recovery schedules and actual recovery for the affected consumptions.