Study for failure analysis EAF 422/2024 “Intempsive opening of the switch 52HT of S/E Tap Off Punta Peuco” Date of issue: 03-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 12/08/2024 Time 17:13 Consumptions disconnected (MW) 15.57 Prior demand of the system (MW) 9864.62 Percentage of disconnection 0.158 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation S/E Tap Off Punta Peuco / SE003T0048 Type of installation Substation Nominal voltage 110 kV and 23 kV Segmento Zone transmission Affected installation Company Transmitter of the North Grande S.A. RUT 76.680.107-2 Legal Representative Cristián Martínez Vergara Address Av. Argentina N°1, floor 7, Valparaíso. c. Identification of the affected element Name Relé OPN A6311 of the cloth HT de S/E Tap Off Punta Peuco / PA003T0048SE07 Owner 52HT of S/E Tap Off Punta Peuco, corresponding to the sectioner that links the bar 110 kV of the mentioned S/E to the bar 110 kV of S/E Punta Peuco (Pollpaic Cement), by operation of a directional protection of phase overcurrent that had an adjustment that did not allow the operation in load mode of the BESS of the PFV Don Humberto. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements (*). (*): Physical Phenomenon proposed by the Coordinator. The company CTNG S.A., in its report of 5 days Fault, points out as Physical Phenomenon: “DIS2: Overload”. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. ctrico PR51: Protection of timed overcurrent phase. e. Details of the installation, equipment or element where the failure occurred The element that originated the event analyzed in this study corresponds to the OPN A6311 relay of the HT cloth of S/E Tap Off Punta Peuco. In this regard, the company CTNG S.A. did not submit the history corresponding to the maintenances carried out to the S/E Tap Off Punta Peuco, during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary regarding the origin of the External fault. h. Comuna where the failure is presented 13303: Tillil. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (14/08/2024) (20/08/2024) Company Transmitor del Norte Grande S.A. (CTNG) 12/08/2024 20/08/2024 Cement Polpaico S.A. 15/08/2024 Not delivered Enel Green Power Chile S.A. Not delivered 2. , BESS 2 and PFV Don Humberto - 60.0 17:13 19:24 BESS 3 Total - 44 MW /16.0 MW (*): Data obtained from the Coordinator's SCADA system. The first total amount declared corresponds to the net transfer of active power by the HT1 cloth of S/E Don Humberto, corresponding to the point of connection of the PFV Don Humberto with the SEN, while the second total amount declared corresponds to the contribution of gross generation of the mentioned PFV. b. System of Transmission Element Affected Segment Time Time Dec. Time Norm. S/E Punta Peuco (Pollpaic Cement) ST ZONAL Barra 110 kV 17:13 18:50 c. Consumption Sub-station Feeder/ Comuna Loss of % consumption Customers H. H. H. Sign of consumption (MW) Pre-fall Impaired Dec. Tipon. S/E Punta Peuco Til 8.00 0.079 18:50 18:56 (Pollic Cement) N° 110/44 kV 1 ) Indispon. (h) Dec. (h) (MWh) S/E Punta Peuco Transformer N°1 Free CEMENT 8.00 1.62 1.72 13.7 (Pollpaic Cement) 110/44 kV POLPAICO S/E Punta Peuco Transformer N°2 Free CEMENT 8.00 1.62 1.72 13.7 (Pollpaic Cement) 110/44 kV POLPAICO Customers Regulated : MWh Free Customers : 27.4 MWh Total : 27.4 MWh - The amounts indicated correspond to what reported by the company Polish Cement S.A. - Average recovery curve v/s real recovery. 20:00 19:30 19:00 18:30 17:00 17:00 50.0% 100.0% Real recovery expected No significant differences between actual recovery times and expected recovery times of the affected consumptions are appreciated. - Average recovery speed v/s Real recovery rate (MW) Time recovery (h) Speed of recovery (MW/h) First 80 % 12.80 1.72 7.04 Previous recovery times Kel2 1.86 100 % Total Description nes (IEM and CTM3), Nueva Renca (TG and TV), Ralco (U1) and Tocopilla (U16). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for August 12, 2024. Operation Real In Annex No2 is attached the details of the actual generation of August 12, 2024.