Study for failure analysis EAF 421/2024 “Forced disconnection of the transformer No3 110/12 kV of S/E The Queen” Date of issue: 02-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 11/08/2024 Time 20:55 Disconnected consumption (MW) 35.21 Prior demand of the system (MW) 10504 Percentage of disconnection 0.335 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E The Queen/SE019T0835 Type of installation S/E Nominal voltage 110 kV Segment Zone transmission Affected installation Society Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the missing element Transformer No3 110/12 kV of S/E The Queen / ET03T0835SE019T0835 Owner of the missing element Transmisora Metropolitan S.A. RUT 77.611.649E-1 D.2 Physical phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Renewing Physical phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repetition Physical phenomenon in facilities of the same owner: 3 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS The company STM II S.A. notes: “The operation of the N°3 bar has been carried out and the Cacique feeder has been returned to the N°2 bar, and maneuvers have been performed Disconnection in the MT network to realign feeders of the N°3 bar and bars 23 kV N°3 EAF 008-2024 07-01-2024 is restored to 100% of the clients. Once in the auxiliary installation it has been identified red N°. The company STM S.A. points out the following: Disconnection “Due to this failure the main bar insulators were damaged, which forced bar 1 had to be replaced before re-energized. EAF 156-2024 15-04-2024 12 kV S/E Santa The rest of the components were checked, the Raquel switch of the feeder Olivares was isolated, the insulators of the MT1 bar were replaced and re-energized.” The company Sociedad Transmitadora Metropolitana S.A. points out: “When reviewing the integrity of the components, a dead cat was identified on the 12 kV switch of the Transformer N°3. This caused a forced discharge of the electrical on the switch, specifically between the transformer side bushing EAF 406-2024 02-08-2024 Transformer. Due to this failure, no visible damage was revealed, by N°3 110/12 kV of which the equipment was removed and tests of the switch were executed, S/E Santa Rosa which were satisfactory. have produced faults in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon PR87T: Transformer differential protection. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the transformer No3 110/12 kV of S/E The Queen, for which, its owner reports in its 5 day failure report, the following: • Nominal transformation ratio: 110/23.5/12.5 kV • Maximum nominal power: 50 MVA • Brand: Cromptom Greaves • N° Series: ET09405/2 • Year of manufacture: 2009 • Service location according to S/E The Queen: 26/04/2010. • Delay in agreed investments: Not applicable. The company Transmitter Metropolitan S.A. has submitted background with respect to the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Urbana. g. Propion of the owner regarding the origin of the failure Major. Metropolitan Transmitter Society date. Seen in support to the proposition of the origin of the failure of the following TM for this reason. h. Commune where the fault is presented 13122: Peñalolén. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (13/08/2024) 5 days report (19/08/2024) Metropolitan Transmitter Society S.A. (STM) 12/08/2024 19/08/2024 Enel Distribution Chile S.A. (Enel Dx) 28/08/2024 29/08/2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Time Time Dec. Hora Norm. S/E La Reina ST Zon Bar No3 12 kV 20:55 21:03 05:09 (*) S/E Queen ST Zon Transformer No3 110/12 kV 20:55 12/08/2024 - Dates and hours indicated correspond to what was reported by Sociedad Transmitora Metropolitana S.A. 0.003 c. Consumptions Sub- Alimentor / Loss % Customers H. H. H. Comuna Estación Pieño Consumo (MW) Ja-falla Nict. I. Id. I. Ip. a Reina N/I 2.18 0.021 2855 20:55 21:03 21:06 Alim. Patricio S/E La Reina N/I 8.13 0.077 10171 20:55 21:03 21:05 Lynch S/E La Reina Alim. Larraín N/I 2.57 0.024 9 20:55 21:03 21:20 S/E La Reina Alim. Coventry N/I 5.71 0.054 8171 20:55 21:03 21:11 Sub-Fooder / Loss of % consumption Customers H. H. H. Comuna Estación Paño Consumo (MW) pre-fail Toc. Dispon. Norm. S/E La Reina Alim. Coventry N/I 0.64 0.06 862 20:55 21:03 21:20 S/E La Reina Alim. Coventry N/I. 0.32 0.007 20:55 21:03 21:24 Total company: 35.21 MW 0.335 % 44338 - Dates, hours and amounts reported correspond to Enel Distribution Chile S.A. - N/I: S/E La Reina Alim. Tobalaba Regulated 5.15 0.13 0.22 1.1 Distribution Enel S/E La Reina Alim. La Reina Regulated 3.97 0.13 0.13 0.5 Distribution Enel S/E La Reina Alim. La Reina Regulated 2.18 0.13 0.18 0.4 Distribution Enel S/E La Reina Alim. Patricio Lynch Regulated 8.13 0.17 1.4 Distribution Enel S/E La Reina Alim. Larraín Regulated 2.57 0.13 0.42 1.1 Distribution Enel S/E La Reina Alim. Coventry Regulated 5.71 0.13 0.27 1.5 Distribution Enel S/E La Reina Alim. Coventry Regulated 0.64 0.13 0.42 Distribution Enel S/E La Reina Alim. Coventry Regulated 0.32 0.13 0.48 0.2 Distribution Regulated Customers : 8.8 MWho Free Customers : MWh Total : 8.8 MWh - Dates, hours and amounts indicated correspond to Enel Distribution Chile S.A. - Curva de recupted v/s24. 21: 21: 8.8 Mh a Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina Recovery expected Real Recovery There are no significant differences between actual recovery schedules compared to the availability schedules of the primary bars to recover the affected consumptions. - Average recovery speed. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 28.17 0.42 67.60 Last 20 % 7.04 0.48 14.57 100 % Total 35.21 0.48 72.85 4. Description of the configurations at the moments before and after the failure Pre-failction System Demand: 10504.0 MW Frequency Control Regulation distributed in the SEN prior to the failure, using the Angostura (U1), Angostura (U2), Angostura (U3), Angostura (U3), Atacama (U3), Atacama (T1A and TG1B), El Toro (U2), El Toro (U2), El Toro (U2), El Toro (UTAL2), Rato (UTAL3), Rato (UTO (UTO (UTO (UTO) (UTO) (UTO) 11 August 2024. Movement of plants and daily report of the CDC The details of the movement of plants and daily report of the CDC for 11 August 2024 are presented in Annex No4. The details of the maintenance scheduled and forced for 11 August 2024 are presented in Annex No4.