Estudio para análisis de falla EAF 421/2024
“Desconexión forzada del transformador Nº3 110/12 kV de S/E La Reina”
Fecha de Emisión: 02-09-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 11/08/2024
Hora 20:55
Consumos desconectados (MW) 35.21
Demanda previa del sistema (MW) 10504
Porcentaje de desconexión 0.335 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E La Reina/ SE019T0835
Tipo de instalación S/E
Tensión nominal 110 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
c. Identificación del elemento fallado
Nombre del elemento fallado Transformador Nº3 110/12 kV de S/E La Reina / ET03T0835SE019T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
d.1 Origen y causa de la falla
Descarga eléctrica ocurrida en el transformador Nº3 110/12 kV de S/E La Reina causada por un gato
que se posicionó en la bajada de cables de 12 kV, desde el transformador hacia el interruptor de 12
kV que se ubica en la sala de celdas.
d.2 Fenómeno Físico:
ANI1: Acción de animales, roedores o pájaros (por contacto directo u otro).
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 3 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. señala: “Ocurrida la operación de la barra N°3 se
devolvió el alimentador Cacique a la barra N°2 y se realizaron maniobras
Desconexión
en la red MT para realimentar los alimentadores de la barra N°3 y
barras 23 kV N°3
EAF 008-2024 07-01-2024 recuperar el 100% de los clientes. Una vez en la subestación personal
y Aux. N°1 SE
especializado revisó la instalación identificando aislador de soporte de
Batuco
desconectador fase roja interconexión barra auxiliar - barra transferencia
dañado se aísla el punto dañado y se normaliza la barra N°3.”
La empresa STM S.A. señala lo siguiente:
Desconexión “Debido a esta falla se dañaron aisladores de la barra principal, lo cuales
forzada barra 1 tuvieron que ser reemplazados antes de volver a energizarla.
EAF 156-2024 15-04-2024
12 kV S/E Santa Se procedió a verificar el resto de los componentes, se aisló el interruptor
Raquel del alimentador Olivares, se reemplazaron los aisladores de la Barra MT1 y
se reenergizó.”
La empresa Sociedad Transmisora Metropolitana S.A. señala: “Al revisar la
integridad de los componentes, se identificó un gato muerto sobre el
Desconexión
interruptor 12 kV del Transformador N°3. Este ocasionó una descarga
forzada del
eléctrica sobre el interruptor, específicamente entre los bushing lado
transformador
EAF 406-2024 02-08-2024 Transformador. Debido a esta falla no se evidenció daño visible, por lo
N°3 110/12 kV de
cual se retiró el animal del equipo y se ejecutaron pruebas del interruptor,
S/E Santa Rosa
las cuales fueron satisfactorias. Se procedió a verificar el resto de los
Sur
componentes, sin encontrar equipos y materiales dañados producto de la
operación.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR87T: Protección diferencial transformador.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al transformador Nº3 110/12 kV de S/E La Reina,
para la cual, su propietario informa en su Informe de Falla de 5 días, lo siguiente:
 Relación de transformación nominal: 110/23.5/12.5 kV
 Potencia nominal máxima: 50 MVA
 Marca: Cromptom Greaves
 N° Serie: ET09405/2
 Año fabricación: 2009
 Puesta en Servicio en S/E La Reina: 26/04/2010.
 Retraso en inversiones pactadas: No aplica.
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Urbana.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor.
Sociedad Transmisora Metropolitana S.A. remite en respaldo a la proposición del origen de la falla, lo
siguiente:
 Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
 Número de veces que la instalación se ha visto afectada por esta causa.
h. Comuna donde se presenta la falla
13122: Peñalolén.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (13/08/2024) Informe de 5 días (19/08/2024)
Sociedad Transmisora Metropolitana S.A. (STM) 12/08/2024 19/08/2024
Enel Distribución Chile S.A. (Enel Dx) 28/08/2024 29/08/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E La Reina ST Zonal Barra Nº3 12 kV 20:55 21:03
05:09 (*)
S/E La Reina ST Zonal Transformador Nº3 110/12 kV 20:55
12/08/2024
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
c. Consumos
Sub- Alimentador / Pérdida de % consumo Clientes H. H. H.
Comuna
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Alim.
S/E La Reina N/I 1.06 0.010 1782 20:55 21:03 21:00
Jaraquemada
Alim.
S/E La Reina N/I 4.77 0.045 7988 20:55 21:03 21:21
Jaraquemada
S/E La Reina Alim. Tobalaba N/I 0.71 0.007 832 20:55 21:03 21:03
S/E La Reina Alim. Tobalaba N/I 5.15 0.049 6039 20:55 21:03 21:08
S/E La Reina Alim. La Reina N/I 3.97 0.038 5192 20:55 21:03 21:03
S/E La Reina Alim. La Reina N/I 2.18 0.021 2855 20:55 21:03 21:06
Alim. Patricio
S/E La Reina N/I 8.13 0.077 10171 20:55 21:03 21:05
Lynch
S/E La Reina Alim. Larraín N/I 2.57 0.024 9 20:55 21:03 21:20
S/E La Reina Alim. Coventry N/I 5.71 0.054 8171 20:55 21:03 21:11
Sub- Alimentador / Pérdida de % consumo Clientes H. H. H.
Comuna
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
S/E La Reina Alim. Coventry N/I 0.64 0.006 862 20:55 21:03 21:20
S/E La Reina Alim. Coventry N/I 0.32 0.003 437 20:55 21:03 21:24
Total: 35.21 MW 0.335 % 44338
- Fechas, horas y montos señalados corresponden a lo informado por Enel Distribución Chile S.A.
- N/I: No informado. Enel Distribución Chile S.A. informa consumos afectados en las comunas de La Reina, Ñuñoa y Peñalolén, de
manera agrupada para este evento.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
Paño Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
Enel
S/E La Reina Alim. Jaraquemada Regulado 1.06 0.13 0.08 0.1
Distribución
Enel
S/E La Reina Alim. Jaraquemada Regulado 4.77 0.13 0.43 2.1
Distribución
Enel
S/E La Reina Alim. Tobalaba Regulado 0.71 0.13 0.13 0.1
Distribución
Enel
S/E La Reina Alim. Tobalaba Regulado 5.15 0.13 0.22 1.1
Distribución
Enel
S/E La Reina Alim. La Reina Regulado 3.97 0.13 0.13 0.5
Distribución
Enel
S/E La Reina Alim. La Reina Regulado 2.18 0.13 0.18 0.4
Distribución
Enel
S/E La Reina Alim. Patricio Lynch Regulado 8.13 0.13 0.17 1.4
Distribución
Enel
S/E La Reina Alim. Larraín Regulado 2.57 0.13 0.42 1.1
Distribución
Enel
S/E La Reina Alim. Coventry Regulado 5.71 0.13 0.27 1.5
Distribución
Enel
S/E La Reina Alim. Coventry Regulado 0.64 0.13 0.42 0.3
Distribución
Enel
S/E La Reina Alim. Coventry Regulado 0.32 0.13 0.48 0.2
Distribución
Clientes Regulados : 8.8 MWh
Clientes Libres : MWh
Total : 8.8 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Enel Distribución Chile S.A.
- Curva de recuperación esperada v/s recuperación real.
21:28 21:24
21:20 21:20 21:21
21:21
21:14 21:11
21:08
21:05 21:06
21:07 21:03 2211::0033 2211::0033 21:03 21:03 21:03 21:03 21:03 21:03 21:03 21:03
21:00
21:00
20:52
20:45
Alim. Alim. TobalabaAlim. La Reina Alim. Patricio Alim. La ReinaAlim. TobalabaAlim. Coventry Alim. Larraín Alim. Coventry Alim. Alim. Coventry
Jaraquemada Lynch Jaraquemada
S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina S/E La Reina
Recuperación Esperada Recuperación Real
No se aprecian diferencias significativas entre los horarios de recuperación real respecto de los
horarios de disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 28.17 0.42 67.60
Último 20 % 7.04 0.48 14.57
100 % Total 35.21 0.48 72.85
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10504.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U1),
Angostura (U2), Angostura (U3), Atacama (TG1A y TG1B), El Toro (U1), El Toro (U2), El Toro (U3), El
Toro (U4), Mejillones (CTM3), Mejillones (IEM), Nueva Renca (TG), Ralco (U1), Rapel (U1), Taltal (U1)
y Taltal (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 11 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 11 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
11 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 11 de
agosto de 2024.