Study for failure analysis EAF 420/2024 “Fault in switch closing 52CT3 SE Pitrufquén” Date of issue: 30-08-2024 1. General description of interruption a. Date and time of failure Date 08/08/2024 Time 20:24 Consumption disconnected (MW) 2.2 Prior system demand (MW) 11024 Percentage of disconnection 0.020 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Pitrufquén / PA417T0058SE092T0058 Type of installation Substation Nominal voltage 13.2 kV Segment Zoneal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes, Santiago. c. Identification of the failed element Name of the element Control associated to the cloth CCT3 of S/E Pitrufquén / PA417T00 A failure in the closing of the S/E Pitrufquén 52CT3 switch, due to presumably communication problems via SCADA, occurred during the consumption recovery maneuvers. d.2 Physical Phenomenon OPE26: Failure in the protection or control system. d.3 Repeating Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures in facilities of the same owner have occurred with the same physical phenomenon, during the last 24 mobile months, corresponding to the Fall Analysis Studies of the following table: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current adjustments of the control units of the C5 and CT2 cloths, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the unit will be able to review. EAF 369-2022 switch 52C2 07-10-2022 “There is a project tendered within the Decree Free Transmission of S/E Victoria Zonal, Extension Works N°198/2019, NUP 1579. The project consists of the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the rods of high and medium voltage. The project also contemplates the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the bar seccionator, a position for the outlet of the transformer and a position for the bank of condensers”. Disconnection of the company CGE Transmission S.A. notes that: Transformer “By means of the SD N°2022097476, for the day 08-11-2022, has been indicated EAF 383-2022 17-102022 of PCD No 66/231 It is established to continue with the development of: 1. Conduct relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV HT4 cloth, and control loops associated with GE T60 S1 T4 relay, to rule out or confirm equipment failure or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to GE T60 S1 relay of the HT4 cloth, will be carried out to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of the overcurrent timed neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which covers all cases of actual faults in S/E Calama distribution networks connected to side 23 kV, which produce the occurrence of residual current calculated in TC side 110 kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of services mentioned in November 2022 is already carried out. mission S.A. indicates that long-term corrective actions will be determined after the above-mentioned short-term tests have been carried out. Forced disconnection of EAF bar 419-2022 12-11-2022 Does not apply. 66 kV of S/E FALLA S/E FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. indicates that it will review and perform the improvement in Disconnection of the control wiring associated with Relay Form 6 of the CT1 cloth of S/E St. Forced Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the control unit Form 6 of the CT1 cloth saw it in phase A and the backup of the CT1 panel SEL-387 support saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Fátima in 2022 will enter into service the communication to the SAF27 EAF/E mobile system, through S. Company CGE Transmission S.A. points out that an analysis of the fault is carried out, determining the need to perform the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the panel 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E High Hospice responsible for the remote trip will be eliminated. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the cloth C30 is contemplated by a reconnector team NOJA RC15, to be executed the first semester of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL-Disconnect 351) was carried out in a provisorial way, for the purpose of determining the origin of the forced signal of the opening, having a new failure determined 05/01.23 k. the operation in spuria form of the relay S/E Talcahuano master, are carried out measurements determining that the switch associated to that valve failed, therefore its replacement is carried out. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Transformer disconnection EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°20231474). In this inspection it was possible to determine the damage in the opening coils of the switch 52CT1, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to carry out the repair as soon. In this measure of mitigation provisory, the 52CT110 signs of opening to the relay were directed to the associated. EAF 054-2023 transformers with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, it is estimated its replacement within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening of CGE Transmission S.A indicates the EAF EAF 0. PGP platform, 52ET1 switch according to the Forced Course N°2023014094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazala FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 2023024484, the review and empowerment of EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. Consider work N°4 66/15 kV of SADA in system of the substation and NODO San Fernando”. S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it has corrected the bad contact in force of the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 06 bar of 15V. RTU opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the RTU cabinet N°1 will be EAF 182-2023 28-04-2023 switch 52B1 is presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests are carried out on control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and premises in caseta, and in the S/E Chacahuín panel proper of the control of the 52C3.” The company CGE Transmission S.A. notes that: “The clarification of the responsibility of the elements that exist today in the S/E Vallenar C6 panel will be managed by S/E to ensure that they do not register within the assets of CGET and Transelec does not know their responsibility in the panel. The EAF 304-2023 is not applicable. The CGE Transmittance S.A. indicates that this is found with normal S/E parameters. It should be noted that the last operational inspection carried out at SE Calama was carried out on 07/07/2023. On that occasion the EAF 304-2023 switch 52E23 19-07-2023 is not detected from the new battery, it is found that this is found with normal S/E Calama parameters of operation. It should be noted that the last operational inspection carried out at SE Calama was carried out on 07/07/2023. At that time the signal of battery failure is not detected”. Failure at the CGE Transmittance S.A. indicates the following: “It is replaced from the EAF 305-2023 the headlight of the SVA, the MonteE switch was performed on 07/07/2023. At that time it was not detected from battery failure”. Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Skada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control that generates the trip from the Disconnection relief valve, in order to ensure that such equipment does not generate forced from the operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 performs the change of valve. N°5 66/23 kV of Through the SD No2023083073, the disconnection of the S/E Pullinque T5 is carried out on Saturday 30 September 2023. This equipment indicates the purpose of verification of the transmission S. Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Failure in the control system of the company CGE Transmission S.A. indicates: “It replaces actuating card EAF 432-2023 07-10-2023 cloth C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” The Cabras FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “A discrepancy was detected in the phase in failure reported by SEL 387 and SEL 351, in its channels associated with the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. An hourly difference in the relays will also be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the adjustments and of the recorded events will be realized by S/E. The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°20231207, the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th forced from 2023, a request for non-relevant modification EAF 464-2023 transformer 28-10-2023 SMNR, together with the study of approval of adjustments by the N°4 project 154/66 kV of replacement of T4 transformer protections in S/E Los Angeles will be sent to CEN. S/E Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new T4 transformer in S/E Los Angeles. S/E Los Angeles. to be put into service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” The company CGE Transmission S.A. indicates the following: “The adjustment of the residual overcurrent of the protection SEL-387 of the Transformer T4. Under the SD N°2023103207 will be deactivated the function of residual overcurrent, until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of the system 2.” The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a request for modification not relevant SMNR will be sent to CEN, together with the study of approval of adjustments by the project of replacement of the protections of the transformer T4 in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite watch, which will also be placed in the caseta N° 154/k. the service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 as it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “The hourly synchronization of relays will be performed in S/E Squadron, cloths C1 and CT2. Comprometado for February 2024. Disconnection At the time of the field inspection, it was possible to realize that the forced relé SEL- forced of the 387 presented EAF 1223 had no memory failure, failure and CT23 had previously had failed This was a successful start of the unit. 66/15 kV N°2 of Later, tests were carried out at command level and review of S/E Operations Squadron, which was successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. notes the following: “Protections are disabled via software of the GE-D30 relay of the T4 on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, stack control and alarms of the equipment of the HT4 panel. The probability of failure of the 86BH relay associated with the 50BF and 87B scheme will be investigated. The control channels are reviewed to rule out problems associated with damaged control cables. Works performed on the 02 and 04 January 2024 forced bar 110 will be managed to normalize the time synchronisation of the relays GEAF 003-2024 02-01-2024 kV kV of the S/E will be improved during the differential bar 1. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes is carried out. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in March 2024 of the GE-D30 relay of the T4 cloth with constant restarts”. CGE Transmission S.A. points out the following: “Since the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by means of Disconnecting forced course intervention N°2024002522, while awaiting the forced EAF 011-2024 08-01-2024 manufacturer’s response. bar 13.8 kV N°2 Coordinations were initiated to replace the GE-D30 relay of the HT4 cloth by S/E Copiapó works that are expected to be completed in March 2024, if it is counted with the approval of the Coordinator Eléctrico N°2 were performed. Normalized Timely synchronization of the TGE4 transmission by S/E CHT. 1 and it was concluded that this switch, due to internal malfunction, was blocked after an opening due to protections, not obeying subsequent orders of closure. 52C1 was removed from his cell, it was checked finding everything normal and was reinserted, with which this switch was failed in the unlocking and was again in a position to obey order of EAF 034-2024 52C7 switch 28-01-2024 S/E Mahns closure As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this one will be exchanged for the 52CS switch of SE Rosario, which does not have opening for protections. This will be done during the month of March 2024. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response from the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of the communications between the control center of operations Failure in closing of and Nodo Aconcagua. the S/E Illapel company (synchronized, in one hour less). It will be carried out this Wednesday 14 February”. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “Immediate replacement of control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated with the failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuator card Failure in switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. notes “It replaces EAF 145-2024 switch 52C1 10-04-2024 52C1 switch. The Almendro in SE Loreto”. S/E Loreto 182gua agreement of the company CGE Transmission S.A.A.A. indicates: “E S.A”.