Estudio para análisis de falla EAF 419/2024
“Apertura automática del interruptor 52ETT de S/E Tap Off Vítor N°2 Móvil”
Fecha de Emisión: 29-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 07/08/2024
Hora 10:39
Consumos desconectados (MW) 1.81
Demanda previa del sistema (MW) 10773.56
Porcentaje de desconexión 0.020 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 23 kV de S/E Tap Off Vítor N°2 Móvil / BA01G0216SE187G0216
Tipo de instalación Barra
Tensión nominal 23 kV
Segmento Transmisión zonal
Propietario instalación afectada Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800, Piso 16, Comuna de Las Condes, Santiago.
c. Identificación del elemento fallado
Nombre del elemento fallado Reconectador del paño ETT de S/E Tap Off Vítor N°2 Móvil /
IM02G0216PA004G0216SE187G0216 (*)
Propietario elemento fallado Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800, Piso 16, Comuna de Las Condes, Santiago.
(*) Elemento fallado corresponde a un equipo compacto de medida del paño ETT de S/E Tap Off Vítor N°2 Móvil.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52ETT de S/E Tap Off Vítor N°2 Móvil,
correspondiente a la barra 23 kV de dicha subestación, por medio de la operación de su protección de
sobrecorriente residual.
La empresa Engie Energía Chile S.A. señala que la falla fue a causa de ave electrocutada entre los
bushing de un equipo compacto de medida ubicado en el lado 23 kV.
d.2 Fenómeno Físico:
ANI1: Acción de animales, roedores o pájaros (por contacto directo u otro).
La empresa Engie Energía Chile S.A. entrega los siguientes antecedentes probatorios para acreditar el
fenómeno físico declarado:
- Registro fotográfico con fecha, hora y coordenadas UTM del punto de falla.
- Número de veces que la instalación se ha visto afectada por esta causa (no reiterada).
- Mantenimientos en los últimos 24 meses en la S/E Tap Off Vítor N°2 Móvil.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Las empresas Compañía General de Electricidad S.A., Engie
Desconexión de barra 13.8 kV
EAF 321_2022 08-08-2022 Energía Chile S.A., Enorchile S.A. y Pozo Almonte Solar 3 S.A.
N°2 S/E Pozo Almonte
no indican acciones correctivas.
Falla en línea 66 kV Arica -
EAF 373_2022 12-10-2022 No se señalan.
Central Diesel Arica
SPS La Huayca S.A. indica lo siguiente: “Se realizará un plan
de revisión a los equipos de respaldo de los servicios auxiliares
Falla en línea 66 kV Pozo
EAF 099_2023 02-03-2023 producto de que estos quedaron sin su fuente de alimentación
Almonte - Tamarugal
debido a problema en las baterías. Respecto al evento de falla
externa, no hay acciones por parte de La Huayca”.
Las empresas Engie Energía Chile S.A., Compañía General de
Falla en línea 110 kV Arica -
EAF 237_2023 03-06-2023 Electricidad S.A. y Enorchile S.A. no indican acciones
Pozo Almonte
correctivas.
Desconexión del
EAF 289_2023 transformador 110/66kV SE 03-07-2023 CGE Transmisión S.A. señala que “no aplica.”
Pozo Almonte
La empresa Engie Energía Chile S.A. señala: “De acuerdo al
Falla en línea 110 kV Arica -
EAF 001_2024 01-01-2024 plan de mantenimiento, está planificado realizar IVP
Pozo Almonte
(Inspección pedestre), a la línea en febrero 2024.”
La empresa Engie Energía Chile S.A. indica lo siguiente: “N/A”.
Falla en la línea 110 kV La empresa Sociedad Austral de Transmisión Troncal S.A.
EAF 040_2024 02-02-2024
Mejillones - Guardiamarina indica que no aplica.
La empresa CGE S.A. no indica acciones correctivas.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
SO50IR: Sobrecorriente instantánea residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento fallado corresponde al equipo compacto de medida del paño ETT de S/E Tap Off Vítor N°2
Móvil, el cual, según lo informado por el propietario, es de la marca Sch con razones primarias de 100-
200 y 300 A.
Al respecto, la empresa Engie Energía Chile S.A. remite información de los mantenimientos realizados
en los últimos 24 meses en la S/E Tap Off Vítor N°2 Móvil.
f. Ubicación urbana o rural según DS 327/1997
La empresa CGE S.A. señala: “Rural”.
g. Proposición del propietario respecto del origen de la falla
La empresa Engie Energía Chile S.A. señala: “Caso fortuito o fuerza mayor”.
h. Comuna donde se presenta la falla
15102: Camarones.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(09-08-2024) (14-08-2024)
Engie Energía Chile S.A. 08-08-2024 16-08-2024
Compañía General de Electricidad S.A. (CGE S.A.) 08-08-2024 14-08-2024
Pampa Camarones SpA No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) Hora Desc. Hora Norm.
PFV Pampa Camarones - 5.2 10:39 06:50 *
Total: 5.2 MW
- El monto y las horas indicadas corresponden a lo informado por la empresa Engie Energía Chile S.A.
- (*) Según el registro histórico del Sistema SCADA del Coordinador. Horario correspondiente al día 08 de agosto de 2024.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Tap Off Vítor N°2 Móvil ST Zonal Barra 23 kV 10:39 22:43
- Las horas indicadas corresponden a lo informado por la empresa Engie Energía Chile S.A.
c. Consumos
Pérdida de %
Alimentador/ Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Tap Off Vítor N°2
Camarones / E4 Camarones 0.11 0.000 237 10:39 22:43 20:30
Móvil
Tap Off Vítor N°2 Pampa Camarones /
Arica 1.70 0.020 1 10:39 22:43 22:43
Móvil E1
Total: 1.81 MW 0.020 % 238
- Los montos y horarios señalados corresponden a lo informado por las empresas Engie Energía Chile S.A. y CGE S.A.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
/Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Tap Off Vítor
Camarones / E4 CGE Regulado 0.11 12.07 9.85 1.1
N°2 Móvil
Pampa
Tap Off Vítor Pampa Camarones /
Camarones Libre 1.70 12.07 12.07 20.5
N°2 Móvil E1
SpA
Clientes Regulados : 1.1 MWh
Clientes Libres : 20.5 MWh
Total : 21.6 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas Engie Energía Chile S.A. y CGE S.A.
- Curva de recuperación esperada v/s recuperación real.
Se aprecia que la recuperación real de los consumos se concretó en un tiempo menor e igual al
esperado.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Rango Potencia (MW)
recuperación (h) recuperación (MW/h)
Primer 80 % 1.45 12.07 0.12
Último 20 % 0.36 12.07 0.03
100 % Total 1.81 12.07 0.15
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10773.56 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U1),
Angostura (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mejillones (IEM), Nueva Renca
(TG), Ralco (U1), Ralco (U2), Tocopilla TG3 (TG3) y Tocopilla (U16).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por la empresa Engie Energía Chile S.A.:
“Siendo las 10:39Hrs se produce desconexión forzada de 52ETT en S/E Tap-Off Vitor, a causa de
ave electrocutada en equipo compacto de medida lado 23kV, afectando a los siguientes
Alimentadores en 23kV E1 Minera Pampa Camarones con una demanda de 1,7 MW, Alimentador
23kV E4 Localidad Camarones de CGE con una demanda de 0,05 MW, adicionalmente afecta a PS
Camarones con 5,2 MW de generación.”
“Una vez ocurrida falla, personal de mantenimiento ENGIE, evidencia en terreno ave electrocuta en
compacto de medida en paño 52ETT, se realiza inspección observando daño en los tres pararrayos,
pérdida de losa en compacto de medida, se coordina con personal de Arica las mediciones eléctricas
y reemplazo de equipos afectados como primera etapa, luego de verificación de estado y reemplazo
de equipos descritos anteriormente al momento de intentar la reposición se evidencia daño en
equipo reconectador y control asociado, por lo tanto se procede al reemplazo completo del equipo.”
Por otra parte, en función de los antecedentes presentados por las empresas involucradas a la fecha
de emisión del presente EAF, se solicitará la siguiente información adicional:
Se solicitará a la empresa Engie Energía Chile S.A. lo siguiente:
o Registros oscilográficos y de eventos de las protecciones operadas en formato COMTRADE de
los paños “ETT” de S/E Tap Off Vítor N°2 Móvil y “EL” de la S/E Central Pampa Camarones,
junto con su respectivo análisis en base a sus ajustes.
Se solicitará a la empresa Pampa Camarones SpA lo siguiente:
o Informes de Falla de 48 horas y de 5 días asociados al evento en cuestión, con el detalle
pormenorizado de los consumos afectados de su propiedad en S/E Tap Off Vítor N°2 Móvil.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el sistema
del Coordinador Eléctrico Nacional por Engie Energía Chile S.A. y Compañía General de Electricidad
S.A. (Anexo N°1) y otros antecedentes aportados por dichas empresas. (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
o La empresa Engie Energía Chile S.A. señala lo siguiente:
“Reemplazo de pararrayos dañado, mantenimiento y mediciones a compacto de medida.
Remplazo equipo reconectador Cooper 27 Form6 (módulo de potencia y control).”
o La empresa Compañía General de Electricidad S.A. no indica acciones correctivas.
c) Acciones correctivas a largo plazo:
o La empresa Engie Energía Chile S.A. señala lo siguiente:
“Adquisición de equipo compacto de medida para futuro reemplazo.”
o La empresa Compañía General de Electricidad S.A. no indica acciones correctivas.