Study for failure analysis EAF 417/2024 “Fault in the closing of the switch 52C3 of S/E Rosario” Date of issue: 28-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/08/2024 Time 13:15 Disconnected consumptions (MW) 1.13 Prior system demand (MW) 10034 Percentage of disconnection 0.011 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Rosario / SE146T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco 5561, floor 17, Las Condes c. Identification of the failed element Disruptor 52C3 of S/E Rosario / SE146T0058* Owner Fault element CGE Transmission S.A. RUT 77.465.741-K Legal representative of Iv Quezada Escobar Address Av. President / S/E The cause of the event was due to a failure in the communications system that prevented the remote closure of the equipment. d.2 Physical Phenomenon: OPE26: Failure in the protection or control system. Resolution 30989-2019 of the Superintendency of Electricity and Fuels associates the physical phenomenon with the following background: • Maintenance of the last 24 months of equipment that produces the failure. • Frequency of protection operation, including a technical report (how protections operated and how they should have operated) Of these, in this case only applies the first (remitted by the company), as there was no protection operation. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 228/2024). With the same physical phenomenon, during the last 24 mobile months. DATE HOUR FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA CGE Transmission S.A. indicates: “There is a project tendered within the CGE Transmission S.A. indicates: Decree Free Zone Transmission, “A study will be carried out to review and verify Works of Extension N°198/2019, NUP the coordination of the current adjustments of the 1579. The project consists of the replacement control units of the cloths C5 and CT2, that of the current transformer 66/13,2 kV of 6 date of delivery will be at the end of November of the MVA by a transformer of 66/13,2 kV 2022. of capacity 16 MVA in the S/E Victoria, Opening of the switch It will coordinate with Frontel, a date before with their respective cloths of connection to EAF 369-2022 07-10-22 14:51 52C2 of S/E Victoria end of year to be able to review and test the unit of the high and medium voltage bars of the unit. The control of the C5 panel, also includes the construction. The company CGE Transmission S.A. points out that: Disconnection of the “Through the SD N°202097476, for the day 08- The company CGE Transmission S.A. points out: Transformer No1 EAF 383-2022 17-10-22 14:32 11-2022, has been scheduled for revision and “No long action has been determined 66/23 kV of S/E proofs of protection schemes of cloth T1 term at the close of this report”.Constitution of SE Constitution”. DATE HORA FALLA ID NAME FALLA CORRECTIVATIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA The company CGE Transmission S.A. indicates: “According to the parameters observed in this failure, and previous event IF 2022000687, it is established to continue with the development of associated: 1. Perform relay tests GE60 S1 T4 equipment, to confirm or discard T1 T4 equipment. Points 1 and 2, will be carried out a study of analysis and simulation of secondary currents of the company CGE Transmitación S.A. indicates Forced disconnection of the core of the TC, wired to the relay GE T60 S1 of which the corrective actions of long term EAF 394-2022 transformer 110/23 23-10-22 12:14 cloth HT4, to determine a new adjustment will be determined after the realization of the kV N°4 of S/E Calama the function of timed overcurrent of tests mentioned of short term. Neutral 110 kV NEUTRAL TOC1, which covers all cases of real faults in grids connected in side 23 kV, which produce the occurrence of residual current calculated in side 110 kV TC (considering that it should not exist due to the connection of the transformer Dyn1). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Supplier and the works begin its development during the month of November 2022.” Force disconnection of EAF 419-2022 bar 66 kV of S/E 12-11-22 23:26 does not apply. 6 of the S/E San Miguel CT1 cloth. It will also review and correct the forced disconnection of correspondence phases of the units of No long corrective actions are indicated EAF 424-2022 the 15 kV bar of S/E San 19-11-22 14:33 control, since the control unit Form 6 of the term. Miguel cloth C1 saw the failure in phase C, the control unit Form 6 of the CT1 cloth saw it in phase A and the support relay of the CT1 cloth SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December 2022 the communication to the SCADA system will enter into service, through a link of the company CGE Transmission S.A. notes that: optical fiber in the S/E Fatima, which will pass failure in the switch “do not apply”. EAF 427-2022 21-11-22 12:04 to be the main route of communication, 52C6 of S/E Fatima The company CGE S.A. does not indicate actions remaining to the short term corrective need. wireless network and CGE is determined by the company C. F60 rotation of the feeder 52C30. The company CGE Transmission S.A. points out program as soon as the service of forced disconnection of which is contemplated the replacement of the equipment verification of the protection F60 of the EAF 485-2022 the bar 13.8 kV of S/E 22-12-22 10:14 reconnector of the cloth C30 by a feeder 52C30. It is programmed as soon as High Hospice equipment reconnector NOJA RC15, to a service of modification of the configuration to be executed the first semester of 2023. of the control and communications of the remote trip between the relay F60 of the cloth CT1 towards the relay F60 of the cloth C30, where the logic responsible of the remote trip will be eliminated. CGE Transmission S.A. notes that the installation of a relay (SEL-351) was carried out in provisional form, for the purposes of determining the origin of the opening signal, producing a forced disconnect of the CGE Transmission S.A. indicates that no new failure is realized on 05.01.23 in which it was possible transformation No1 consider the most corrective actions EAF 002/E to determine the cause of the 1560 Detected motto. generates the operation in spurious form of the master relay, measurements are made determining that the switch associated with that valve failed, so its replacement is carried out. DATE HOUR FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA Failure in disconnector EAF 012-2023 89B1 of S/E Tap Off 09-01-23 07:06 Not indicated. Not indicated. Santa Clara Disconnection of transformer No1 EAF 051-2023 06-02-23 02:16 Not applicable. Not applicable. 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 at dawn hours (SD N°202011474). In this inspection, the damage to the opening coils of the 52CT1 switch was determined, so it was not possible to recover the equipment to the service. These damaged elements were removed, with the purpose of manufacturing of the Scalving device. The opening of the SEL-387 relay associated with the CT1 panel following long-term corrective action: towards the 52BT1. Forced disconnection of “Finally, the board of “Also on Sunday 12/02/2023, will be replaced, EAF 054-2023 transformers 66/13.2 06-02-23 17:01 DC distribution, with the disconnected the 52C10 reconnector to perform S/E Curicó kV in order to update the switches effective opening tests with thermomagnetic injection in an estimated time of primary current, those that were successful and three months”. The control was programmed with the correct date including the year in order to avoid data loss. It should be noted that 52C10 and its protections were audited by technical personnel at the request of the National Electrical Coordinator in the year 2025, being in good condition. In view of that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was programmed for the 26/02/2023. . points out that untimely opening performed the replacement of the equipment of the cloths EAF 071-2023 of the switch 52ET1 of 13-02-23 12:07 E2 and E3 (NUP 3702 of PGP platform), of Not indicated. S/E Marquesa according to the Course Forced N°2023014094 of 17-02-2023. Failure in switch 52C3 The company CGE Transmission S.A. indicates that EAF 074-2023 of S/E San Francisco of 14-02-23 14:07 carried out review of unit of control and tests Not indicated. Local alarms with the equipment are indicated. The company CGE Transmission S.A. indicates the following: Forced disconnection of the “It is program according to SD 202024484, EAF 103-2023 transformer N°4 66/15 05-03-23 18:05 the review and activation of alarms of equipments Not indicated. kV of S/E San Fernando associated to the transformer N°4. Consider SCADA in system of the substation and NODO San Fernando”. The company CGE transmits S.A. 3. Switch failure 52C3 EAF 170-2023 of S/E San Francisco of 15-04-23 01:43 Not indicated. Not indicated. Mostazala The company CGE Transmission S.A. indicates: “Replacement of RTU N°1 and electronic devices affected by a short circuit in Untimely opening the auxiliary services of DC current of the companies CGE Transmission S.A., EAF 182-2023 of the switch 52B1 of 28-04-23 05:23 cabinet of RTU N°1, is presumed to fail in Frontel and STS S.A. does not indicate actions S/E Angol sources of power or components of the RTU. corrective. Subsequently, effective tests on control and operation of the switch 52B1 of S/E Angol.”. DATE HORA FALLA ID NAME CORRECTIVE ACTIONS CP ACTIONS CASE PLA FALLA FALLA S.A Company Transmission S.A. will be carried out operational tests of the 52C3 reconnector, which includes orders of closure and of the company CGE Transmission S.A.52A. n S.A. notes that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed because they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Infotecnica indicates Transelec property Disconnect of bar (Paño ID 2794)”. CGE Transmission S.A. points out that “no EAF 227-2023 13.8 kV of S/E Tap Off The 24-05-23 21:24 Study of adjustments of application will be managed”. Eden coordination of protections to the cloth C6 to ensure the selectivity in the operation of the protections, which, due to the increase of the short circuit levels, would not be selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the switch EAF 274-2023 23-06-23 15:49 CGE Transmission S.A. notes that it does not apply. CGE Transmission S.A. notes that it does not apply. 52C1 of S/E The Arañas does not apply. S.A. says that “no EAF 304-2023 19-07-23 17:58 new battery, finding that this is 52E23 of S/E Calama applies”. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected.” The company CGE Transmission S.A. indicates the failure in the following switch: “The switch is replaced NOVA27, the company CGE Transmission S.A. indicates: EAF 305-2023 19-07-23 21:45 52C2 of S/E The headboard of the cloth C2, feeder Naltagua of “There is”. S/E The Mount.” Intempsuous opening The company CGE Transmission S.A. indicates: “The company CGE Transmission S.A. does not indicate EAF Transmission S.A. does not indicate EAF 366-2023 of the switch 52CT1 of 21-08-23 08:19 program tests of the set Relé - corrective actions of long term. S/E Punita Reconnector of the cloth C3. (date 07-09-23 Fall”. . The company CGE Transmitación S.A. indicates: “The disconnection of control branch that generates the trip from the relief valve is carried out, in order to ensure that this equipment does not generate unwanted operations on the forced disconnection of the transformer. This is done while the company CGE Transmitación S.A. is carried out does not indicate EAF 414-2023 transformer N°5 66/23 21-09-23 01:06 change of valve. corrective actions in the long term. kV of S/E Pullinque By SD No2023083073, the disconnection of the T5 transformer is carried out on Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of that equipment.” The company CGE Transmitación S.A. notes that the company CGE Transmitación S.A. pointed out the actuator card of the failure in control of the cloth that “does not apply” to perform reconnector actions 52C3 of S/E San Francisco de EAF 426-2023 C3 of S/E San Francisco 03-10-23 14:24 corrective system in the long term. Mozal. CGE Transmission S.A. indicates: “The company CGE Transmission S.A. points out EAF 432-2023 control of the cloth C2 of 07-10-23 00:05 replaces actuator card of the switch that “does not apply” to execute actions S/E Las Cabras 52C2 Cto. Cocalán en SE Las Cabras.” corrective long term. DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA The company CGE Transmission S.A. indicates: “A discrepancy was detected in the failure phase reported by SEL 387 and SEL 351, in its channels associated with the winding up of MT power transformer T1. It will be programmed activity in the field to investigate and resolve the discrepancy, before 31 December 2023. It is also detected a time difference in the relays that will be corrected in the same activity. Opening of the switch By means of the revision of the adjustments and of the company CGE Transmission S.A. It indicates: EAF 445-2023 19-10-23 00:35 52CT1 With the previous activity, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. states: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of adjustment approval by the company CGE Transmitación S.A. indicates the project of replacement of the following protections: “The revision of the adjustment of the transformer T4 in S/E Los Angeles will be carried out. residual overcurrent of the protection SEL-387 Forced disconnection of the replacement will be by protections of the Transformer T4. Under the SD N°2023103207 transformer N°4 same brand and model, but of last EAF 464-2023 28-10-23 23:28 the function of the overcurrent 154/66 kV of S/E will be deactivated to enable its residual, until its coordination is verified, Angels remote communication and connection to a new satellite watch function, which will also be placed in the protection case will be over the transformer. C of system 2.” to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will be carried out the second week of March 2024.” CGE Transmitación S.A. states: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the approval study of adjustments for the T4 transformer protection replacement project in S/E Los Angeles. The replacement will be by protections of the same brand and model, but of the latest generation this will be done in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 Transformer booth The CGE Transmitación S.A. company indicates it to regularize the time stamp. The following: “The revision of the putting into service adjustment of the replacement of the residual overcurrent of the SEL-387 protection will be carried out the second EAF of 4:19-2023 The forced disconnection of the T4 Transformer protections in S/E of the T4. Under SD N°2023103207 Transformer N°4 will be carried out the second function of Los Angeles will be carried out. S/E The weeks of the month of March 2024.” “The residual, until its coordination is verified, Angels previous also has included as maintaining operational the function of improving the installation of a new clock on residual current in the SEL-satellite protection in this control booth, which 311C of the system 2.” will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March 2024 since it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed.”