Study for fault analysis EAF 416/2024 “Fault in the closing of the switch 52C3 of S/E Chumaquito” Date of issue: 28-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/08/2024 Time 00:20 Disconnected consumption (MW) 0.13 Prior system demand (MW) 9272.34 Percentage of disconnection 0.001 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Chumaquito / SE040T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 P17, Las Condes, Metropolitan Region of Santiago. c. Identification of the defective element Name of the affected element C3 of S/E Chumaquito / PA001T00580T0058 (*) Owner missing element CGE Transmission S.A. use of the fault There was a failure in the closing of the S/E Chumaquito 52C3 switch during the normalisation maneuvers of the switch state, due to failure in the communications system that prevents the remote closure of the equipment. The S/E Chumaquito 52C3 switch was previously in open state due to failure in medium voltage networks (San Isidro feeder). As indicated by CGE Transmission S.A., the order of closure on the S/E 52C3 switch Chumaquito was not effective due to intermittances in communications with the equipment. d.2 Physical Phenomenon: OPE26: Failure in protection or control system d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA A NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES will be performed to review CGE. Control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the hourly register to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective panels of connection to the bars of high and medium voltage. The project also includes the extension of the 66 kV bar, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the s/E Victoria, with their respective connecting panels of the power bar, a constituator NGE of 22 to the constitutor. For the day 08-11-2022, there has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled the review and testing of cloth protection schemes T1 S/E Constitution of SE Constitution”. The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous occurred IF 2022000687, it is established to continue the development of: 1. Perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV cloth, and control links associated to relay GE T60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained at points 1 and 2, will be carried out Disconnection a study of analysis and simulation of secondary currents of the forced core of the CT, alarmed to the GE T60 S1 relay of the HT4 cloth, to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of neutral overcurrent 110/23 kV N°4 of kV connected from kV, to 110 kV that should not exist due to the connection of the transformer Dyn1). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022”. The company CGE Transmitación S.A. indicates that the corrective actions of long term will be determined after the above mentioned tests of short term. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E CGE Transmitación S.A. states that it will review and perform the improvement in Disconnection of the control wiring associated to the Relé Form 6 of the CT1 cloth S/E San forced de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV control units, since the control unit associated to the C1 cloth saw S/E San Miguel the failure in phase C, the Form 6 of the cloth CT1 will also enter into phase A and the phase SCT. communication to the SCADA system, via EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fátima, remaining as the first backup the radio link and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth bar 13.8 kV of CT1 is programmed towards the relay F60 of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be eliminated. The company CGE Transmission S.A. indicates that the replacement of the current equipment of the cloth C30 is contemplated, that it is executed by a reconnector unit of the RC30. provisional form, for the purposes of determining the origin of the forced signal of the opening, producing a new fault on 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in spurious form of the relay S/E Talcahuano master, measurements are made determining that the switch associated to that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following corrective actions of short term: “The first action has already been carried out and corresponded to a diagnostic inspection to the switch 52CT1, carried out on Sunday 12/02/2023 in the morning hours (SD N°2023011474). In this inspection was able to determine the possible damage in the coils of the opening1 equipment. As a temporary mitigation measure, the opening signals of the SEL-387 relay associated with the CT1 cloth towards 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector 52C10 disconnected to perform effective opening tests with primary current forced injection, which were successful and the EAF 054-2023 control 06-02-2023 transformers were programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator on 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023”. or continuous current distribution, in order to update the thermomagnetic switches in an estimated period of three months”. Opening The company CGE Transmission S.A. points out that the replacement of the untimely EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 of PGP platform), of switch 52ET1 was carried out according to the Course Forced N°202304094 of 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 2023024484, the review and approval of EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4 transformer. considers work N°23 The CGE Transport S. V N°2 06-03-2023 Angels, during work programmed according to the S/E SD requests The N°202020928 and SD N°2023032 of 12-03-2023. Ángeles Switch failure 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumes failure in power sources or components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the 52B1 switch of S/E Angol.”. The company CGE Transmission S.A. indicates: “We will perform fault tests in the operating of the 52C3 reconnector, which includes closure orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SADA and local Cha/E elements”. or the assets of CGET and Transelec do not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. 13.8 kV bar will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure of the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated to 52E23 Latorre is carried out, not observing active alarms Failure by failure of batteries after replacement. Monitoring of the state of EAF 304-2023 switch 52E23 19-07-2023 of the new battery is realized. The CGE Transmission S.A. fails in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E The Mount The Mount.” Untimely opening of the company CGE Transmission S.A. indicates: “The EAF 366-2023 testing 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “The intervention in control node of the EAF 408-2023 14-09-2023 Sada Temuco is carried out to normalize the data intermitence according to SDCF T6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the EDCF relief valve is carried out, to ensure that this equipment does not generate by the S/S. In order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in control The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco of Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It has been detected discrepancy in the phase in failure reported by the SEL 387 and the SEL 351, in its channels associated with the winding of MT of the power transformer T1. Cocalán in SE Las Cabras.” The company CGE Transmitación S.A. indicates in December 1st. It is also to investigate and solve the discrepancy in the same phase of failure reported by the SEL 387 and the SEL 351. Recorded events of S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out. Under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30 forced of 2023, an application for non-relevant modification of EAF 464-2023 transformer 28-10-2023 SM4/ SMNR will be sent to CEN, together with the study of the approval of the 15E for the protection of the S. Angels. S/E Los Angeles The replacement will be for protections of the same brand and model, but of the latest generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will be carried out the second week of March, 2024.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the T4 Transformer protection SEL-387 will be carried out. Under SD N°20231207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a request for non-relevant SMNR modification will be sent to CEN, along with the study of approval of adjustments by the project of replacement of the T4 transformer protections in S/E Los Angeles will be replaced by protection. this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March 2024 as it does not require authorization via PGP platform, so only is expected from the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed”. The following company CGE Transmission S.A. E Squadron, cloths C1 and CT2. Composed for February 2024. Disconnection At the time of the field inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Squadron operativity, which was successful. Tests will be carried out at the SEL-387 relay to verify operation, date 31 March 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. notes the following: “Protections are disabled via software of the T4 relay GE-D30 jobs on day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated states, scad and alarms of the associated equipment of the HT4 cloth. The probability of failure of the relay is investigated to the associated. Timely release of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 cloth HT4 and GE T60 differential bar protection 110kV for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the fault detector zone 1, associated with the distance protection of the relay 311C of S/E Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out. CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the relay GE-D30 of the cloth T4 by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January is still being analyzed and, considering this second event, it was decided to shut down the unit by Disconnecting intervention of course N°2024002522, while the force of the EAF transmission S.A.A. The company CGE Transmission S.A. states: “On the day of the failure (28/01/2024) CGE Maintenance personnel Transmission comes to SE Rosario, tests of the 52C1 were carried out and it was concluded that this switch, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent orders of closure. 52C1 was removed from his cell, was checked being all normal and was re-inserted, so this switch was failed in the unlocking and was again in condition to obey order of EAF 034-2024 52C7 switch 28-01-2024 closing. of S/E Mahns As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening by failure, it will be exchanged this one by the 52CS switch of SE Rosario, which has no opening by protections. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “The manufacturer will contact the switch”. 5/2024”. The company CGE Transmission S.A. notes: “Revision of communications between the Operations Control Center Failure in closing of and Nodo Aconcagua. Performed the following day post failure. EAF 047-2024 switch 52E2 03-02-2024 Correction of hours in protection SEL-651R of 52E2 S/E Illapel of S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday 14 February”. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “Implementing the control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated to the failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “It replaces actuating card Failure in switch 52C2 Cto Peñuela in SE Placilla. In Annex, it can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actutive card and the activity of the company S. S.A. indicates: “It replaces bar actuator card N°2 15 kV EAF 182-2024 29-04-2024 from switch 52C5 Cto. Peumo in S/E San Vicente TT, according to S/E San photographic register of Annex III” Vicente de Tagua Tagua