Study for failure analysis EAF 415/2024 “Forced bar disconnection 220 kV N°1 of S/E Encounter” Date of issue: 28-08-2024 1. Detailed description of the disturbance a. Date and time of failure Date 06/08/2024 Time 00:19 Disconnected consumptions (MW) 211.00 Prior system demand (MW) 9272.0 Percentage of disconnection 2.276 % Rating Disconnect Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Bar No1 220 kV S/E Encuentro / BA48T0002SE072T0002 Type of installation Bar Nominal tension 220 kV Segment National transmission Affected facility Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago c. Identification of the failed element Protection 50BF of the J16 panel of S/E Encuentro, system 1 of protections / Name of the missing element SP001G0292SE072T0002 Owner of the NUT of Chile S.A. n the operation of its differential bar protection, which receives order of action from the second stage of the function 50BF of the cloth J16 of S/E Encuentro (after reception of signal 85D coming from S/E Rande during the execution of programmed works of maintenance).The operation of the second stage of the function 50BF of the cloth J16 of S/E Encuentro occurs since the system of protections does not detect the change of state of pole A of the switch 52J16 of S/E Encuentro. d.2 Physical Phenomenon: OPE26: Failure in protection system or control (*). (*): Physical Phenomenon determined by the Coordinator on the basis of the information given by the companies concerned. d.3 Confirmation Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repeatation Physical Phenomenon in facilities of the same owner: there has been a failure in the same owner's facilities with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA IND ILIVE IND_FALLA DATE_FALLA FALLA FALLA FALLA. the opening update of the Protection Coordination and Adjustment Study is considered to include the untimely adjustments of the and functionality of the protection function df/dt that is found EAF 379_2024 switch 52HT 02-08-2024 correctly adjusted in the equipments on site. It is worth mentioning that the S/E Tap Off study ECAP of the project NUP 2224 is still in development and Punta Peuco review by the National Electrical Coordinator, so that will proceed with the modification of this report to include the description and criteria of adjustments of this protection function.” Number of faults (without importing Physical Phenomenon) in the same installation: no failure has occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical Phenomenon FA50BF: Switch failure. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the protection system of the J16 cloth of S/E Encuentro, which is implemented in an informed relay RED670, and which counts with the protection functions of 87L, 50F/21N, according to S/E Encuen owner in the Infotechnical Platform of the Coordinator. The company Enel Green Power Chile S.A. did not submit background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Propion of the owner regarding the origin of the fault Internal. h. Commune where the fault is presented 2302: Maria Elena. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (08/08/2024) 5 days report (13/08/2024) Cerro Dominador CSP S.A. 06/08/2024 Not sent Electric Company Cochrane SpA 06/08/2024 13/08/2024 Codelco Minister Division Hales 06/08/2007/08/2024 Company Doña Inés de Collahuasi SCM 07/08/2024 Enel Green Power Chile S.A. (EGP) 06/08/20 14/08/2024 InterChile S.A 06/08/20/08/20 14/08/20 24 Austral Society of Transmission Troncal 06/08/2024 Not sent S.A (SATT) 06/08/2024 Snerance S.A.G. Neration (MW) H. Disconnect H. Standardisation Full Tchamma 16.00 00:19 07:57 Total: 16.00 MW - Dates, hours and amounts indicated correspond to what is reported by AR Tchamma SPA. b. Transmission System Affected Element Stage Time Dec. Time Norm. S/E Meeting ST National Bar No1 220 kV 00:19 03:49 S/E Meeting ST Dedicated Transformer No1 220/23 kV 00:19 19:30 Meeting - Cochrane 220 kV ST Dedicated Meeting - Cochrane C1 00:19 09:45 Meeting - Minister Hales 220 kV ST Dedicated Meeting - Anne Mary 220 kV Dedicated Meeting - Anne Mary C1 00:19 03:57 Meeting - Palla 220 kV St Dedicated Meeting - Hill Dominator 00:19 04:46 Meeting - Kimal 220 kV National Meeting - Kimal C2 00:19 03:33 Meeting - Anne Mary 220 kV St Dedicated Meeting - Anne Mary C1 00:19 03:57 Meeting - Palla 220 kV St Dedicated Meeting - Pallata Meeting - Pallata 00:19 03: 00:19 03:48 Meeting - KV National Meeting - Watch 220 kV ion Comunidad Consumo Paño Affectados Desc. Dispon. Norm. (MW) pre-failure S/E S/E S/E Complete Sierra Gorda 96.00 1.035 1 00:19 03:55 03:55 S/E Spence S/E Complete Sierra Gorda 43.00 0.464 1 00:19 04:16 04:16 S/E MMH S/E Complete Calama 72.00 0.777 1 00:19 03:42 03:42 Total: 211.00 MW 2.276 % 3 - Dates, hours and amounts indicated correspond to the information provided by Minera Spence S.A., National Cobre Corporation and the measures SCADA of the Coordinator. 3. Estimate of the energy not supplied Feeder / Type of Time Loss ENS Sub-Employment Company Client Spente Libre 43.00 3.95 Sv.(h) S/E. 1 S/E Complete S/E Complete S/E Complete S/E MMH S/E S/E SGO S/E Spence Expected Recovery Real Recovery There are no differences between the actual recovery schedules compared to the availability schedules of the primary bars to recover the affected consumptions. - Average recovery speed. Power Time Range Speed (MW) Recovery (h) First 80 % 168.80 3.60 46.89 Last 20 % 42.20 3.95 10.68 100 % Total 211.00 3.95 53.42 4. Description of the configurations at the moments before and after the failure Pre-failure system demand: 9272.0 MW Frequency Control Regulation distributed frequency in the pre-failure SEN, using the Atacama (TG1A and TG1B), Atacama (TG2A and TG2B Operation), The Bull (U1), The Bull (U2), The Bull (U4), The Bull (U4), Kelar (TG1 and TG2), Mejillones (CTM3), The In August Programme (Epel4), New Renc. n Annex No3 presents the detail of the movement of plants and daily report of the CDC for the day 06 August 2024. Maintenances In Annex No4 is presented the detail of the maintenances programmed and forced for the day 06 August 2024. Status and configuration prior to the failure The transmission facilities were in normal service. At the moments prior to the forced disconnection, for the transmission installations, it was: • Installations of S/E Rande disconnected by execution of scheduled works according to requests No2024079920 and No2024079923. • Line 220 kV Encuentro - Sentinel out of service due to failure from 08:15 hours on 29 May 2024. Other relevant records As reported by Enel Green Power Chile S.A.: “Moments prior to the forced disconnection, the PFV Finis Terrae park was without generation. At the time of the event, preventive maintenance work was carried out on the cloths 52JT1, 52JT2 and J1 of the S/E Rande, substation to which is connected by the park S:19V. Section 1 of the 220kV bar of S/E Encuentro, owned by Transelec S.A., due to the operation of its differential bar protection (87B). The above, is generated due to a reception of external switch failure function (50BF), coming from the protections of the J16 cloth of S/E Encuentro, which is owned by Enel Green Power Chile S.A. It should be noted that no work was being done on S/E Encuentro when this event occurred.