Estudio para análisis de falla EAF 415/2024
“Desconexión forzada de barra 220 kV N°1 de S/E Encuentro”
Fecha de Emisión: 28-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 06/08/2024
Hora 00:19
Consumos desconectados (MW) 211.00
Demanda previa del sistema (MW) 9272.0
Porcentaje de desconexión 2.276 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra Nº1 220 kV S/E Encuentro / BA48T0002SE072T0002
Tipo de instalación Barra
Tensión nominal 220 kV
Segmento Transmisión Nacional
Propietario instalación afectada Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes, Santiago
c. Identificación del elemento fallado
Protección 50BF del paño J16 de S/E Encuentro, sistema 1 de protecciones /
Nombre del elemento fallado
SP001G0292SE072T0002
Propietario elemento fallado Enel Green Power Chile S.A.
RUT 91.081.000-6
Representante Legal James Lee Stancampiano
Dirección Roger de Flor N°2725, Edificio MUT, Las Condes
d.1 Origen y causa de la falla
La desconexión forzada de la barra 220 kV N°1 de S/E Encuentro se origina en la operación de su
protección diferencial de barra, la que recibe orden de actuación desde la segunda etapa de la
función 50BF del paño J16 de S/E Encuentro (tras recepción de señal 85D proveniente desde S/E
Rande durante la ejecución de trabajos programados de mantenimiento). La operación de la segunda
etapa de la función 50BF del paño J16 de S/E Encuentro se produce ya que el sistema de
protecciones no detecta el cambio de estado del polo A del interruptor 52J16 de S/E Encuentro.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control (*).
(*): Fenómeno físico determinado por el Coordinador en base a lo informado por las empresas involucradas.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se ha producido una falla en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Enel Green Power Chile S.A. indica: “Como acciones
correctivas para la falla en análisis se considera la actualización del
Apertura Estudio de Coordinación y Ajuste de Protecciones para incluir los ajustes
intempestiva del y funcionalidad de la función de protección df/dt que se encuentra
EAF 379_2024 interruptor 52HT 02-08-2024 correctamente ajustada en los equipos en sitio. Cabe mencionar que el
de S/E Tap Off estudio ECAP del proyecto NUP 2224 se encuentra aún en desarrollo y
Punta Peuco revisión por parte del Coordinador Eléctrico Nacional, por lo que se
procederá con la modificación de este informe para incluir la descripción
y criterios de ajustes de esta función de protección.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido falla
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
FA50BF: Falla de interruptor.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al sistema de protecciones del paño J16 de S/E
Encuentro, el que se encuentra implementado en un relé RED670, y que cuenta con las funciones de
protección 87L, 21/21N, 67N, 50BF, 51/51N, 50/50N, 79, 25 implementadas, según lo informado por
su propietario en la Plataforma Infotécnica del Coordinador.
La empresa Enel Green Power Chile S.A. no remitió antecedentes respecto de los mantenimientos
realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No aplica.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
2302: Maria Elena.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (08/08/2024) Informe de 5 días (13/08/2024)
Cerro Dominador CSP S.A. 06/08/2024 No enviado
Empresa Eléctrica Cochrane SpA 06/08/2024 13/08/2024
Codelco División Ministro Hales 06/08/2024 07/08/2024
Compañía Doña Inés de Collahuasi SCM 07/08/2024 07/08/2024
Enel Green Power Chile S.A. (EGP) 06/08/2024 14/08/2024
InterChile S.A. 06/08/2024 14/08/2024
Sociedad Austral de Transmisión Troncal
06/08/2024 No enviado
S.A. (SATT)
06/08/2024
Minera Spence S.A. 12/08/2024
07/08/2024
AR Tchamma SpA 06/08/2024 09/08/2024
Transelec S.A. 06/08/2024 14/08/2024
TSGF SpA 08/08/2024 No enviado
14/08/2024
Transmisora Mejillones S.A. 06/08/2024
19/08/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización
Tchamma Completa 16.00 00:19 07:57
Total: 16.00 MW
- Fechas, horas y montos señalados corresponden a lo informado por AR Tchamma SPA.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Encuentro ST Nacional Barra Nº1 220 kV 00:19 03:49
S/E Encuentro ST Dedicado Transformador Nº1 220/23 kV 00:19 19:30
Encuentro - Cochrane 220 kV ST Dedicado Encuentro - Cochrane C1 00:19 09:45
Encuentro - Ministro Hales 220 kV ST Dedicado Encuentro - Ministro Hales 00:19 03:40
Encuentro - Cerro Dominador 220 kV ST Dedicado Encuentro - Cerro Dominador 00:19 04:46
Encuentro - Kimal 220 kV ST Nacional Encuentro - Kimal C2 00:19 03:33
Encuentro - Ana María 220 kV ST Dedicado Encuentro - Ana María C1 00:19 03:57
Encuentro - Pallata 220 kV ST Dedicado Encuentro - Pallata 00:19 03:48
Encuentro - Miraje 220 kV ST Nacional Encuentro - Miraje C1 00:19 03:49
Encuentro - Rande 220 kV ST Dedicado Encuentro - Rande 00:19 16:10
- Fechas y horas señaladas corresponden a lo informado por los Coordinados involucrados, y a lo observado en los registros
SCADA del Coordinador.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E SGO S/E Completa Sierra Gorda 96.00 1.035 1 00:19 03:55 03:55
S/E Spence S/E Completa Sierra Gorda 43.00 0.464 1 00:19 04:16 04:16
S/E MMH S/E Completa Calama 72.00 0.777 1 00:19 03:42 03:42
Total: 211.00 MW 2.276 % 3
- Fechas, horas y montos señalados corresponden a lo informado por Minera Spence S.A., Corporación Nacional del Cobre y las
medidas SCADA del Coordinador.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
Paño Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E SGO S/E Completa Minera Spence Libre 96.00 3.60 3.60 345.6
S/E Spence S/E Completa Minera Spence Libre 43.00 3.95 3.95 169.8
Codelco - Div.
S/E MMH S/E Completa Libre 72.00 3.38 3.38 243.6
Ministro Hales
Clientes Regulados : MWh
Clientes Libres : 759.0 MWh
Total : 759.0 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Minera Spence S.A., Corporación Nacional del Cobre y las
medidas SCADA del Coordinador.
- Curva de recuperación esperada v/s recuperación real.
04:19 0044::1166
04:12
04:04
0033::5555
03:57
03:50
0033::4422
03:43
03:36
03:28
03:21
S/E Completa S/E Completa S/E Completa
S/E MMH S/E SGO S/E Spence
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 168.80 3.60 46.89
Último 20 % 42.20 3.95 10.68
100 % Total 211.00 3.95 53.42
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9272.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Atacama (TG1A y
TG1B), Atacama (TG2A y TG2B), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Kelar (TG1 y
TG2), Mejillones (CTM3), Mejillones (IEM), Nueva Renca (TG), Rapel (U4) y Rapel (U5).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 06 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 06 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
06 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 06 de
agosto de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal.
En los momentos previos a la desconexión forzada, para las instalaciones de transmisión, se tenía:
 Instalaciones de S/E Rande desconectadas por ejecución de trabajos programados según las
solicitudes Nº2024079920 y Nº2024079923.
 Línea 220 kV Encuentro - Centinela fuera de servicio por falla desde las 08:15 horas del 29
de mayo de 2024.
Otros antecedentes relevantes
Según lo informado por Enel Green Power Chile S.A.:
“Momentos previos a la desconexión forzada, el parque PFV Finis Terrae se encontraba sin
generación.
Al momento de ocurrir el evento, se realizaban trabajos de mantenimiento preventivo en los paños
52JT1, 52JT2 y J1 de la S/E Rande, subestación a la que se conecta el parque PFV Finis Terrae.”
Según lo informado por Transelec S.A.:
“A las 00:19 horas del 06 de agosto del 2024, se produjo la desconexión forzada de la sección 1 de la
barra de 220kV de S/E Encuentro, de propiedad de Transelec S.A., debido a la operación de su
protección diferencial de barras (87B). Lo anterior, se genera debido a una recepción de disparo de
función de falla de interruptor externa (50BF), proveniente de las protecciones del paño J16 de S/E
Encuentro, el cual es propiedad de Enel Green Power Chile S.A. Cabe destacar que no se estaban
realizando trabajos en S/E Encuentro cuando ocurrió este evento.