Study for failure analysis EAF 414/2024 “On-line failure 66 kV Licanco - Las Violetas” Date of issue: 28-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 06/08/2024 Time 00:13 Disconnected consumptions (MW) 12.49 Prior system demand (MW) 9930.0 Percentage of disconnection 0.1 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Licanco - Las Violetas / LT072CI1TR01----T0003 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes N°441, Osorno c. Identification of the missing element Name of affected element Driver line 66 kV Licanco - Las Violetas / LT072CI1TR01----T0003 Owner missing Legal element Transmission system of the South Francisco S.A. But. ada by the contact of a tree bark (eucalyptus) carried by the wind towards the conductors, in the structure N°168 of the line, in the middle of a storm of wind and rain in the area. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the conductors. The company STS S.A. sent the evidences associated to the proposed Physical Phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon similar, during the last 24 months mobile. Reiteration Physical Phenomenon in installations of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLACTIONS_CORRECTIVES The company STS S.A. indicates: “It is disconnected on the same day 66 kV EAF 327_2022 13-08-2022 kV Picarte - Corral de course retirement with document SD F. _2023 Remehue - La Unión 29-10-2023 Tambores on 29/10/23”. The company STS S.A. does not indicate long-term corrective actions N°1. Online failure 66 kV The company South Transmission System S.A. does not indicate actions EAF 176_2024 29-04-2024 Picarte - Corrective Corral. The company South Transmission System S.A. points out: “South Transmission 66 kV Online failure S.A. on 31-07-24 under work permit of EAF 326-2024 31-07-2024 Picarte - Corral internal code carried out the removal of the bark of tree on line 66 kV Picarte - Corral”. South Transmission System S.A notes: “South Transmission System 66 kV Inline S.A. between days 01/08/24 and 03/08/24 Anti-Fallion from EAF 346-2024 06-08-2024 Llollelhue - The internal code working lakes repaired line 66 kV Llollelhue - The Lakes”. : Failures have occurred in the same affected installation, during the last 24 mobile months (EAF 042-2023, EAF 312-2023, EAF 132-2024, EAF341-2024 and EAF 410-2024.). d.4 SO50IR electric phenomenon: Residual instantaneous overflow. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of the line 66 kV Licanco - Las Violetas, which, according to the data entered by the owner company in the Coordinator's Infotechnical platform, has drivers Cu 2/0 AWG and AAAC Greeley, with a total length of approximately 23.3 km, and its commissioning occurred during the year 2021. In this regard, the company South STS S.A. refers the relevant background to the maintenances carried out to the line 66 kV Licanco - Las Violetas, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company STS S.A. does not indicate the location of the feeders. History in support of the proposal of the origin of the fault: • Photographic record with date, time and coordinates of the fault point. • Public and known report proving condition of the wind. • Report of supply interruption. • A sworn statement of the event occurred. • Weather history. h. Commune where the fault is presented. 9101: Temuco. i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (08-08-2024) 5-day report (13-08-2024) South Transmission System S.A. (STS) 06-08-2024 14-08-2024 Electrical Company of the Border S.A. (Frontel) 06-08-2024 26-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. LT 66 kV Licanco - Violetas ST Zonal - 00:13 02:30 c. Consumption Sub-Food/ Comuna Loss % Customers H. H:13 H. No. Time Consumulation Rated. ue, Cholchol, Imperial Cholchol / E2 1.98 0.020 6036 00:13 02:30 00:30 00:45 Galvarino and Imperial Cholchol Imperial Cholchol / E2 New Imperial 0.49 0.000 5419 00:13 02:30 01:14 Imperial Cholchol / E2 New Imperial 0.30 0.000 1 00:13 02:30 01:18 Imperial Cholchol / E2 New Imperial 0.49 0.000 5419 00:13 02:30 02:30 01:30 01:14 Imperial Cholchol / E2 New Imperial 0.30 0.000 0.30 0.000 1 00:13 02:30 01:18 Imperial Chol / E2 New Imperial 0.30 0.000 0.30 0.000 1 00:30 02:30 01:18 Imperial Cholchol / E2 Teodor Schmidt Schmidt 0.01 0.000 58 00:13 02:30 02:30 02:05 Sub-Fe Feeder/ Commune Loss % Customers H. H. H. Station Year Consumption Consumption Affected Total Tira 0.09 0.000 122 00:13 02:13 02:30 02:30 02:30 02:30 02:32 Freire and Violetas Almagro / E1 0.2 27 0.000 0.000 0.000 1025 00:13 02:30 00:13 02:30 00:13 00: 00: 00:13 00: 00:24 00:24 00:24 00:24 00: Father Father The Father The Father The Home Home Home Home Home Home The Houses The House The Violet Homes The Violet Homes The Violet Homes The Violet Homes The Violets The Violets The Violets The Violets The Violet Homes Alma Homes Alma 3. Estimation of energy not supplied Sub-Station Feeder/Pain Company Type of time loss Time ENS Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Imperial Imperial City / E1 FRONTEL Regulated 1.75 2.28 1.02 1.8 Imperial City / E1 FRONTEL Regulated* 0.30 2.28 0.18 0.1 Imperial Cholchol / E2 FRONTEL Regulated 1.43 2.28 0.47 0.7 Imperial Cholchol / E2 FRONTEL Regulated 1.98 2.28 0.53 1.1 Imperial Cholchol / E2 FRONTEL Regulated 2.49 2.28 1.02 1.02 0.5 Imperial Cholchol / E2 FRONTEL Regulated* 0.32 2.28 2.28 1.08 0.3 Imperial Cholchol / ERON FTEL Fuel / E2 EGNEL First Regulates : 8.40 MWh Free Customers : MWh Total : 8.40 MWh - The amounts and times indicated correspond to the information provided by the Electric Company of the Border S.A. - (*) Includes free customers connected to the distribution networks. - Expected recovery curve v/s real recovery. 02:52 2:30 2:32 02:24 2:30 2:05 01:55 1:18 01:26 1:14 1:14 1:01 0:56 00:57 0:45 0:41 0:24 0:24 0:27 00:28 0:17 0:17 00:00 Significant differences are observed between the expected recovery schedules and actual recovery of the affected consumptions, it is presumed due to the recovery of consumptions by MT networks and to the removal works of the tree bark. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80 % 9.98 1.02 9.78 Last 20 % 2.49 2.32 1.07 100% Total 12.47 2.32 5.38 4. (TG1 and TV1), Atacama (1TG1AB and 2TG2AB), Rapel (U4 or U5), Mussels (IEM and CTM3) and Ralco (U1). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 06 August 2024. Royal Operation The detail of the actual generation of the day 06 August 2024 is attached.