Study for failure analysis EAF 413/2024 “On-line failure 66 kV Parral - Cauquenes” Date of issue: 27-08-2024 1. General description of the interruption a. Date and Time of failure Date 05/08/2024 Time 02:52 Unconnected consumptions (MW) 6.54 Prior system demand (MW) 8096 Percentage of disconnection 0.081 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name LT 66 kV Parral - Cauquenes / LT164CI1TR01----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. Presidente Riesco Line Fault N°5561, floor 17, Las Condes, Santiago. c. Identification of the failed element Name of failure LT 66 kV Parral - Cauquenes / LT164CI1TR01------T0058 Owner by CGE Transmission Unit Iv. Sections, due to a driver's cut between structures N°17 and N°18, caused by strong gusts associated with severe weather vs. bad weather. d.2 Physical Phenomenon CLI1: Catastrophic natural event (seism, volcanic, alluvial, tidal, etc.). The company CGE Transmission S.A. refers in its report of failure of 5 previous days (tests) in order to accredit the origin of the fault. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 334-2024. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Applications - No fault in line 66 kV EAF 277_20A. “Placilla Falla en línea 66 kV EAF 362_2023 22-08-2023 The company CGE Transmitación S.A. indicates that “It does not apply”. The Maquis - Hualañé The company CGE Transmitación S.A. indicates: “SEL 387 S1 and SEL 351 S1 relay events are analyzed. The following day F4c relays associated with the C1 and C2 panels are questioned. It is observed that there are events in the fault schedules. Local SEL-311C relay events are analyzed. An inspection of the entire section of the LT 66 kV Pan de Azúcar-unte de Marquesa is performed on the day of the 52CT8 of the S/E Pan de Fault, without evidence of the fault. Visual inspection and EAF 394-2023 switches 52B5 and 06-09-2023 local tests to the S/E switch is performed on the day of the 52CT8 of the S/E Pan Fault, without finding any obvious cause (during the week of the 25 to 29 Sugar of this will be carried out at the switch, and then during the week of 2nd of October of the 2nd of S/ 6th of the SFE 5th of October. From Ribera - 08-06-2024 LT Alonso de Ribera-Chiguayante.” Chiguayante - “The connection IRIG B is made to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the fault in line 66 kV switch associated to the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September 2024. c1 • The company CGE Transmission S.A. will be carried out replacement between the structures E-05 to E-06 of the line LT 66 kV Talcahuano – Latorre N°1. Activity committed to December 2024.” Indica online 66 kV EAF 333-2024 Los Peumos - 01-08-2024 The company CGE Transmission S.A.A. indicates that “it applies”. 2024 Curanilahue - Tres 01-08-2024 trees that were located on the line and, moreover, Pines were replaced the drivers of the central and lateral phase that were damaged.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, moreover, the section of EAF 343-2024 01-08-2024 Villarrica - Driver Pucón that resulted with damages between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. The company CGE Transmitación S.A. indicates that “The trees were removed Falla in line 66 kV EAF 345-2024 01-08-2024 that fell to the lines and, moreover, the elements that Guindo - Coron N°2 were damaged product of the events were repaired.”. The company CGE Transmission S.A. indicates: “The variables of SER product will be modified in order to avoid the lines and three trees. It was carried out. L by verification of potentials associated to the cloth B8 of S/E Curanilahue Norte, works associated to the SD 2024078680 realized on August 8, 2024."The company CGE Transmission S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of tambourines. The conditions of the wind dragged small segments of mesh towards the bushings of the switch of the condenser bank. Immediately after Opening of detected the cause of failure, the opening of the SSCC that intempsiva of feeding the bank of capacitors in bar was requested. EAF 348-2024 01-08-2024 switch 52CT1 of It was programmed for the 13th and 14th of August the review, cleaning and S/E San Pedro clear of the affected area, in order to be able to re-energize the condenser banks. On the 01/08/2024 at 20:26 hours the CT report problems in mechanism of opening and closing of the 52CT1 of S/E San Pedro will be able to leave the opening of 17:13 to the company and the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of the 5th of August of S.A. indicates that "The faults in line 2x66 kV lines affected by the event were cleared, the structures EAF 349-2024 01-08-2024 Army - Guindo downed and the damaged driver repaired, both by the storm and by the subsequent theft." 154 kV EAF 350-2024 01-08-2024 The company CGE Transmission S.A. indicates that "it does not apply". Charrua - Los Angeles Failure in line 66 kV The company CGE Transmission S.A. indicates that "both the EAF 351-2024 Carampangue - 01-08-2024 structures downed, as the driver cut product of the Curanilahue North intense wind that struck the center area – south of the country". The company CGE Transmission S.A. indicates that "It takes place withdrawal of Falla in line 154 kV tree in vain 42-43 and of other trees with danger of fall that EAF 355-2024 01-08-2024 Charrúa - Los Angeles are out of safety strip 66 line that had been found. EAF 369-2024 01-08-2024 San Fernando - Teno - “On the day 03-08-2024, repair of line fixation in in insulator of the Structure N°71 of the LT66kV San Fernando - Chimbarongo: The company CGE Transmission S.A. indicates that “repair is carried out Failure in line 66 kV EAF 373-2024 01-08-2024 of the structure 58 of the section of LT66kV Los Lirios - Chumaquito and La Rancagua - Rosario structure 135 of the section of LT66kV Chumaquito - Rosario.” The company CGE Transmission S.A. indicates: “On the 6th of August was found cause of failure, consisting in the detachment of part of metal mesh perimetral that is located above the level of the tamboretas. The conditions of the wind caused small opening of mesh towards the switch of the intempensive EAF 411-2024 05-08-2024 condens were carried out immediately after detection of the cause of switch 52CT2 of failure, the SEC2 was requested to the repair. again operational, as verified in Annexes VIII and IX.” Number of faults (without importing Physical Phenomenon) in the same installation: 6 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 416-2022, EAF 069-2023, EAF 215-2023, EAF 066-2024, EAF 292-2024 and EAF 334-2024. d.4 Electric phenomenon PR51N: Timed protection of residual overcurrent. e. Details of the installation, equipment or element where the failure occurred The element affected by this event corresponds to line 66 kV Parral - Cauquenes, which is 53 km in length, with drivers of type AAAC 125 mm2 and CU 33.68 mm2 and a nominal capacity of 23.66 [MVA] (a 25°C and with nominal voltage), according to the records of the Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 Urban and rural. g. Proposition of the owner regarding the origin of the Fault h or Case 5-20 24 07-08-2024 CGE Transmission S.A. 05-08-2024 21-08-2024 Causal Light S.A. 05-08-2024 Not sent Part Light Transmission S.A. 05-08-2024 12-08-2024 GR Liun SpA 05-08-2024 07-08-2024 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. LT 66 kV Parral - Cauchenes ST Zonal LT 66 kV Parral - Tap Step H:52 09:35 LT 66 kV Parral - Cauquenes ST Zonal LT 66 kV Tap Paso Hondo - Cauquenes 02:52 09:35 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumption of Feeder % consumption Customers H. H. H. Substation Comuna Consumption / Year pre-fall affected Dec. Dispon. Triple U / E2 0.02 0.0000 262 2:52 9:40 9:40 Chaco Retiro, Paso Hondo Cardo Verde / C1 0.12 0.0002 2:52 9:47 9:55 Parral 10571 (*) Retiro, Paso Hondo Unicaven / C2 0.30 0.003 2:52 9:47 9:57 Total Parral: 6.54 MW 0.081 % 43665 - The amounts and times indicated correspond to the information provided by the companies CGE S.A., Luzparral Transmittido S.A. and Luzparral S.A. - (*) The details of customers affected by feeder, only the total. 3. Estimation of the energy not supplied Feeder Type of Time Loss of Time ENS Substation Company /Customer Consumption (MW) Indispon. (h) Dec. (MW) La Vega Los Ruiles / E1 CGE Regulado 0.42 6.80 3.28 1.4 Caiquees Quella / C3 CGE Regulado 1.16 6.77 6.78 7.77 Cuquenes Tabolguen / C4 CGE Regulado 6.80 C4 6.77 the amounts and schedules indicated correspond to that reported by the companies CGE S.A., Luzparral Transmission S.A. and Luzparral S.A. - Expected recovery curve v/s real recovery. There are differences between the actual recovery schedule with respect to the respective primary bar availability schedule, for the first 6.4% of the recovered consumptions. The above was due to the fact that these consumptions were recovered through local generation. - Average recovery speed. Time Power speed Range recovery (MW) (h) (MW/h) First 80 % 5.23 6.78 0.77 Last 20 % 1.31 7.08 0.18 100 % Total 6.54 7.08 0.92 4. Description of the configurations in the moments before and after the failure System demand prior to the failure: 8096 MW Frequency Regulation Distributed Frequency Control Operation in the National Electrical System prior to the failure, using the plants El Toro (U1, U2, U3 and U4), Mujillones (IEM and CTM3), Ralco (U1 and U2), Atacama (G1 and T1) New generation of the N.A.A.A.A. size of the real generation of the day August 05, 2024. Movement of plants and daily report of the CDC The details of the Movement of Plants and Daily Report of the CDC for the day August 05, 2024 are presented in Annex 3.