Study for failure analysis EAF 412/2024 “Forced disconnection of the transformer N°2 110/12 kV of S/E The Cistern” Date of issue: 27-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 05/08/2024 Time 02:11 Disconnected consumptions (MW) 9.93 Prior demand of the system (MW) 8005.89 Percentage of disconnection 0.130 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer N°2 110/12 kV of S/E The Cistern / ET02T0835SE016T0835 Installation type Transformer nominal voltage 110 kV Segment Zone transmission Affected installation Society Metropolitan Transmitter S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element Transformer Name N°2 110/12 kV of S/E The Cistern. S/E La Cisterna, corresponding to line 110 kV Tap La Cisterna - La Cisterna C2 and to the transformer N°2 110/12 kV of this substation, by means of the operation of the pressure relief valve of this transformer. The company Sociedad Transmitra Metropolitana S.A. declares that the operation previously indicated was due to humidity in the connection box of the pressure relief valve of the transformer, without the existence of failure or electrical protections operated. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. The company Sociedad Transmitra Metropolitana S.A. refers the following background in support of the proposal of the origin of the fault: • Photographic record of the failure point. • Maintenance of the last 24 months in S/E La Cisterna. d.3 Repetition: Repetition Phenomena Písico in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. The Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company STM II S.A. points out: “After the operation of the MT3P switch, the feedback maneuvers of the affected customers were carried out. When analyzing the alarms received, a fault was identified in the feeder The Queen. The normalization maneuvers of the main MT3 bar were carried out. When analyzing the registers of forced disconnection the protections were identified that the protection of the feeder The EAF 238-2023 12 kV bar N°3 03-06-2023 Queen operated, but its switch did not open. of S/E The Queen On Monday, June 5, 2023, a review of the entire protection scheme of the feeder The Queen (relé and switch). The correct functioning of the protection was verified. However, an intermittent problem was identified in the opening mechanism of the switch (specifically in the trinquet), which was carried out.” The company STM II S.A.S.A. indicates the following: “Once the OT.A.T. The switch was transferred from the O.A. In July 2023, a review and verification of the current transformers associated with the protection of the MT2T switch was carried out in order to identify the cause of the operation and to carry out the corrections. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company STM II S.A. indicates: Forced disconnection “Once the failure occurred they went to the personal installation of the STM and contractor personnel, and a visual inspection of the power transformer N°3 was carried out, of the control panel in room EAF 397-2023 07-09-2023 110/13.9 kV and N°4 and of the mechanical protections of the equipment, finding a duct 110/12.5 kV of S/E bonding with fissure in the case of the CTBC counterflow relay, the San Cristóbal that proceeds to clean, dry and finally seal in order to be able to later normalize the transformer” The company STM II S.A. indicates: “Immediately happened the OA of the TR4, it was sent operations personnel, maintenance of protections and transformers. A visual inspection of the equipment was carried out, without identifying visible samples of discharges. In addition, the company indicates that it immediately normalized the poor contact in the power transformers on the 23.5 kV side of the transformer N°4, 110/23.5 kV, of S/E El Manzano, which provoked the operation of its differential protection. Automatic opening The company Sociedad Transmisora Metropolitana II S.A. points out that the switch “in the first half of February 2024, will be carried out an EAF 019-2024 17-01-2024 52ET1A of S/E revision of the protections of the MT1A switch and the feeder Chicureo Damascus.” The company STM S.A. indicates the following: “Immediately the OA of the Tr. N°2, was sent operations personnel, maintenance of protections and of maneuver equipment. A visual inspection of the equipment was carried out, not finding visible failure. Subsequent to this is requested the closure of the 220 kV switch of the forced disconnector Transformer N°2 side energizando by the high voltage side. of the transformer In parallel form, a visual inspection of the equipment was carried out, no. In the month of April 2024, the MT-side switch of the N°2 Transformer which is pending will be maintained. This depends on the availability of the Proacer client.” Metropolitan Transmission Society S.A. notes: “Once present at the installation, STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections operated were identified. The transformer gas monitor was checked finding the values within the normal parameters. Authorization was requested to disconnect Power Transformer N°2, was carried out to install lands of personal protection, subsequent forced disconnection to this, personnel executed the inspection of all the EAF 198-2024 transformer junction boxes 07-05-2024 of the mechanical protections which are found in the N°2 220/23 kV part of the Transformer superior. Humidity was identified in the S/E Chicureo relé counterflow case of the transformer. CTBC, this was what caused the OA of this transformer. It proceeded to clean, dry and seal the CTBC counterflow relay box, all the other boxes were checked to rule out any existing ones in the same condition, no anomalies are detected. In point 11 is attached photographic record. It should be noted that the wiring was in good condition. Once the corrective maintenance is carried out the transformer is energized without observations.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Society Transmitter Metropolitan S.A. indicates the following: “Occurred the OA, attention was coordinated with the operation guard and maintenance personnel. Once present at the STM personal installation, an inspection was carried out, identifying the transformer master relay N°1 and the operation alarm of the CTBC relay of TR1's "Bucholz" was coordinated. No protections operated (electric and mechanical) were identified. At 11:39 hours the transformer N°2 was energized, and at 11 k45 kG was coordinated. On 15 June the S/E transformer 110/12 kV was intervened to investigate in more detail the cause of this operation. Malloco checked all the joining boxes of the mechanical protections, which are located at the top of the Transformer, detecting moisture in the valve connection box pressure relief, which was the cause of this automatic operation. It proceeded to clean, dry and seal this box, all the other connection boxes were checked to rule out that there is any one in the same condition, no anomalies are detected. Once the corrective maintenance, revised and sealed the other connections, the transformer was energized without observations.” Forced disconnection STM S.A. indicates: “We are in the process of EAF 310-2024 of bar N°3 12 kV 17-07-2024 replacement of the protection of the MT3P switch, this should be from S/E Macul replaced before March 2024”. Transmitter Metropolitan Society S.A. notes that “In the course of repair of this breakdown, you detected that the fueling was due to the power position of S/E Macul was affecting S.A.A. the position of the feeder Aguas Claras de la Barra MT3 was disconnected. Next, the forced disconnection organized the transfer of this feeder from the MTN°3 bar to the EAF 380-2024 bar 23 kV N°3 02-08-2024 position N°45 of the MT bar N°6, within the same substation. of S/E Lo Boza Additionally the repair of the lightning rod of the transformer N°3 was carried out, which was energized again on Monday, August 5.” In turn, that company points out that “The supplier will be contacted to request factory spare parts and evaluate if it is possible to repair the sinister position.” Sociedad Transmisora Metropolitana S.A. notes that: “Operation SDAC must be in verifying why the order of TRIP was not executed to the SE San José, SS/EE Chacabuco, Lo EAF 403-2024 02-08-2024 being that the command is activated in box of alarms of the Boza, Quilicura and SDAC. It must be corrected during the time period of the SDAC has been carried out. Buchholz. e. Details of the installation, equipment or element where the failure occurred The installation where the failure originated corresponds to the transformer N°2 110/12 kV of S/E La Cisterna, which, as reported by the owner in the Coordinator's Infotechnical Platform, is of the RHONA brand with a capacity of 35 MVA and Dyn1 connection, whose entry into operation was on November 11, 2000. The company Sociedad Transmisora Metropolitana S.A. encloses information of the maintenances carried out to S/E La Cisterna, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Enel Distribución Chile S.A. points out “Urbano”. g. Propion of the owner regarding the origin of the internal fault. h. Commune where the failure is presented 13109: La Cisterna. i. Date of delivery of information to the Coordinator Report of 48 hours Coordinated 5 days report (07-08-2024) (12-08-2024) Society Transmista Metropolitana S.A. Hour (STM S.A.A.) 05-08-2024: The Cister is presented. i. Date of the information to the Coordinator. m. Tap La Cisterna - La Cisterna 110 kV ST Zontal Tap La Cisterna - La Cisterna 110 kV C2 02:11 02:11 S/E La Cisterna ST Zonal Transformador N°2 110/12 kV 02:11 08:23 S/E La Cisterna ST Zonal Barra 12 kV N°2 02:11 02:14 - The hours indicated correspond to the information provided by the company Sociedad Transmistara Metropolitana S.A. c. Consumption % Sub-Feeder/ Loss of customers H. H. H. Comuna consumea Estación Pano Consumo (MW) Affected Desc. Dispon. Norm. pre-fail La Cisterna Dávila / C7 2.63 0.030 02:11 02:14 02:14 La Cisterna The Mirror / C5 0.45 365 02:11 02:14 02:14 The Cisterna, La Cisterna El Parrón / C4 4.24 0.050 02:11 02:15 The Mirror and San La Cisterna La Cisterna / Cisterna Dec. (h) (MWh) La Cisterna Dávila / C7 Enel Regulated Distribution 2.63 0.05 0.05 0.05 0.1 La Cisterna Lo Espejo / C5 Enel Regulated Distribution 0.45 0.05 0.05 0.0 La Cisterna El Parrón / C4 Enel Regulated Distribution 4.24 0.05 0.07 0.3 La Cisterna La Cisterna / C6 Enel Regulated Distribution 0.58 0.05 0.15 0.1 La Cisterna La Cisterna / C6 Enel Regulated Distribution 1.51 0.05 0.18 0.3 La Cisterna La Cisterna / C6 Enel Regulated Distribution 0.52 0.05 2.70 1.4 Clients Regulated : 2.2 MWh Free Customers : MWh Total : 2.2 MWh - The amounts and times indicated correspond to the information provided by the companies Enel Distribution Chile S.A. and Sociedad Transmitra La Cistra Metropolitana S.A. - Curva de recuperaciónada v/s real. It is noted that 31% of the consumptions were recovered in an equal to expected time. - Average recovery speed 20h. Speed of Rango Power (M).