Estudio para análisis de falla EAF 412/2024
“Desconexión forzada del transformador N°2 110/12 kV de S/E La Cisterna”
Fecha de Emisión: 27-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 05/08/2024
Hora 02:11
Consumos desconectados (MW) 9.93
Demanda previa del sistema (MW) 8005.89
Porcentaje de desconexión 0.130 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Transformador N°2 110/12 kV de S/E La Cisterna / ET02T0835SE016T0835
Tipo de instalación Transformador
Tensión nominal 110 kV
Segmento Transmisión zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
c. Identificación del elemento fallado
Nombre del elemento fallado Transformador N°2 110/12 kV de S/E La Cisterna / ET02T0835SE016T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52H2 y 52CT2 de S/E La Cisterna,
correspondientes a la línea 110 kV Tap La Cisterna - La Cisterna C2 y al transformador N°2 110/12
kV de dicha subestación, por medio de la operación de la válvula de alivio de presión de dicho
transformador.
La empresa Sociedad Transmisora Metropolitana S.A. declara que la operación anteriormente
señalada fue a causa de humedad en la caja de conexión de la válvula de alivio de presión del
transformador, sin la existencia de falla ni protecciones eléctricas operadas.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control.
La empresa Sociedad Transmisora Metropolitana S.A. remite los siguientes antecedentes en respaldo
a la proposición del origen de la falla:
• Registro fotográfico del punto de falla.
• Mantenimientos de los últimos 24 meses en S/E La Cisterna.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 11 fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses,
correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. señala:
“Ocurrida la operación del interruptor MT3P, se procedió a realizar
las maniobras de realimentación de los clientes afectados. Al
analizar las alarmas recibidas se identificó una falla en el
alimentador La Reina. Se procedió a realizar las maniobras de
normalización de la Barra MT3 principal. Al analizar los registros de
Desconexión forzada
las protecciones se identificó que la protección del alimentador La
EAF 238-2023 de barra 12 kV N°3 03-06-2023
Reina operó, pero su interruptor no abrió.
de S/E La Reina
El lunes 5 de junio de 2023, se realizó una revisión de todo el
esquema de protección del alimentador La Reina (relé e
interruptor). Se comprobó el correcto funcionamiento de la
protección. Sin embargo, se identificó un problema intermitente en
el mecanismo de apertura del interruptor (específicamente en el
trinquete), el cual fue corregido.”
La empresa STM II S.A. indica lo siguiente:
“Una vez ocurrida la OA del interruptor MT2T, se procedió a
transferir el alimentador Echeñique desde la Barra MT3T a la Barra
MT3P. Personal de la Guardia de operaciones se encontraba
presente en la subestación La Reina, por lo que se procedió a
verificar el estado de la instalación, sin encontrar evidencias de
explosión o descargar eléctricas. Acto seguido se procedió a
energizar la Barra de Transferencia y la Barra MT3T.
Personal de equipos realizó una evaluación de la instalación y
realizaron pruebas al interruptor del alimentador Ictinos,
Desconexión forzada
verificando su correcto funcionamiento. Adjuntamos el informe de
de la barra de
EAF 293-2023 05-07-23 estas pruebas.
transferencia 12 kV
Personal de protecciones rescató los registros de las protecciones
N°2 de S/E La Reina
del alimentador Ictinos y del Interruptor MT3T. La protección del
interruptor MT2T no generó oscilografías ni registros de eventos.
En la madrugada del miércoles 12 de julio de 2023, se realizaron
pruebas a la protección del interruptor MT2T, con resultado
satisfactorio. Adjuntamos informe de estas pruebas.
Durante el mes de julio de 2023, se realizará una revisión y
verificación del alambrado de los
transformadores de corriente asociados a la protección del
interruptor MT2T para identificar la causa de la operación y realizar
las correcciones de ser necesario.”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. indica:
Desconexión forzada “Una vez ocurrida la falla acudieron a la instalación personal de
de los STM y personal contratista, y se procedió a realizar una inspección
transformadores N°3 visual del transformador de poder N°3, del panel de control en sala
EAF 397-2023 07-09-2023
110/13.9 kV y N°4 y de las protecciones mecánicas del equipo, encontrando un ducto
110/12.5 kV de S/E de unión con fisura en la caja del relé de contraflujo del CTBC, el
San Cristóbal que se procede a limpiar, secar y finalmente sellar para
posteriormente poder normalizar el transformador”
La empresa STM II S.A. indica:
““Inmediatamente ocurrida la OA del TR4, se envió personal de
operaciones, mantenimiento de protecciones y de transformadores.
Se realizó una inspección visual de los equipos, sin identificar
muestras visibles de descargas. Se procedió a rescatar los eventos
Desconexión forzada
de las protecciones y se realizaron pruebas efectivas a estas con
del transformador
EAF 489-2023 10-11-2023 resultado satisfactorio.
N°4 220/23.5 kV de
Adicionalmente se realizó mantenimiento electromecánico al
S/E El Manzano
interruptor del alimentador Proacer 1, quedando operativo.”
Por otra parte, la empresa indica que normalizó inmediatamente el
contacto deficiente en los transformadores de corriente del lado de
23.5 kV del transformador N°4, 110/23.5 kV, de S/E El Manzano, el
cual provocó la operación de su protección diferencial.
Apertura automática La empresa Sociedad Transmisora Metropolitana II S.A. señala que
del interruptor “durante la primera quincena de febrero de 2024, se realizará una
EAF 019-2024 17-01-2024
52ET1A de S/E revisión de las protecciones del interruptor MT1A y del alimentador
Chicureo Damasco.”
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida
la OA del Tr. N°2, se envió personal de operaciones, mantenimiento
de protecciones y de equipos de maniobra. Se realizó una
inspección visual de los equipos, no encontrando falla visible.
Posterior a esto se solicita el cierre del interruptor de 220 kV del
Desconexión forzada Transformador N°2 energizándolo por el lado de alta tensión.
del transformador En forma paralela, se realizaron pruebas de cierre y apertura
EAF 125-2024 31-03-2024
220/23 kV N°2 de manual del interruptor del lado MT del Transformador N°2, con
S/E El Manzano resultados satisfactorios, esperando a que por parte de la red de
distribución se informe si se puede energizar nuevamente la línea.
Durante el mes de abril de 2024, se realizará el mantenimiento al
interruptor del lado MT del Transformador N°2 que se encuentra
pendiente. Esto dependiendo de la disponibilidad del cliente
Proacer.”
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez
presente en la instalación, personal STM realizó una inspección
visual sin identificar muestras de descarga eléctrica. Durante la
inspección, se identificó operado el relé de contra flujo del CTBC y
no se identificó otras protecciones operadas.
Se revisó el monitor de gases del transformador encontrando los
valores dentro de los parámetros normales.
Se solicitó autorización para desconectar Transformador de poder
N°2, se procedió a instalar tierras de protección personal, posterior
Desconexión forzada
a esto, personal ejecutó la inspección de todas las cajas de unión
del transformador
EAF 198-2024 07-05-2024 de las protecciones mecánicas las cuales se encuentran en la parte
N°2 220/23 kV de
superior del Transformador. Se identificó humedad en la caja de
S/E Chicureo
relé de contraflujo del CTBC, esto fue lo que ocasionó la OA de este
transformador.
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo
del CTBC, se revisaron todas las otras cajas para descartar que
exista alguna en la misma condición, no se detectan anomalías. En
el punto 11 se adjunta registro fotográfico.
Cabe señalar que el cableado se encontró en buen estado.
Una vez realizado el mantenimiento correctivo se energiza el
transformador sin observaciones”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Sociedad Transmisora Metropolitana S.A. indica lo siguiente:
“Ocurrida la OA, se coordinó la atención con la guardia de
operaciones y personal de mantenimiento. Una vez presente en la
instalación personal STM realizó una inspección, identificando
operado el relé maestro del transformador N°1 y alarma de
operación del relé Buchholz del CTBC del TR1. No se identificaron
protecciones operadas (eléctricas y mecánicas).
A las 11:39 horas se energizó el transformador N°1 y a las 11:45
se energiza la barra 12 kV. Luego se coordina con CGE la
energización de los 3 alimentadores 12 kV de la barra N°1, todo sin
Falla en
novedad.
transformador N°1
EAF 266-2024 14-06-2024 La madrugada del sábado 15 de junio se intervino el transformador
110/12 kV de S/E
para investigar en mayor detalle la causa de esta operación. Se
Malloco
revisaron todas las cajas de unión de las protecciones mecánicas,
las cuales se encuentran en la parte superior del Transformador,
detectando humedad en la caja de conexión de la válvula alivio de
presión, lo que fue la causa le esta operación automática.
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas
las otras cajas de conexiones para descartar que exista alguna en
la misma condición, no se detectan anomalías.
Una vez realizado el mantenimiento correctivo, revisadas y selladas
las demás uniones, se energizó el transformador sin
observaciones”.
Desconexión forzada La empresa STM S.A. indica: “Nos encontramos en el proceso del
EAF 310-2024 de barra N°3 12 kV 17-07-2024 reemplazo de la protección del interruptor MT3P, este debiese ser
de S/E Macul reemplazado antes de marzo de 2024”.
Sociedad Transmisora Metropolitana S.A. señala que “En el curso de
la reparación de esta avería, se detectó que la posición del
alimentador Aguas Claras estaba dañada, afectando tanto al
interruptor como a las tulipas de contacto. Debido a la magnitud del
daño en los componentes, se procedió a desconectar la posición del
alimentador Aguas Claras de la Barra MT3. A continuación, se
Desconexión forzada
organizó el traslado de este alimentador desde la Barra MTN°3 a la
EAF 380-2024 de la barra 23 kV N°3 02-08-2024
posición N°45 de la Barra MT N°6, dentro de la misma subestación.
de S/E Lo Boza
Adicionalmente se efectuó la reparación del pararrayos del
transformador N°3, el que fue energizado nuevamente el lunes 5 de
agosto.”
A su vez, esa empresa señala que “Se contactará a proveedor para
solicitar repuestos de fábrica y evaluar si es posible la reparación
de la posición siniestrada.”
Sociedad Transmisora Metropolitana S.A. señala que: “se debe
Operación SDAC en
verificar por qué no se ejecutó la orden de TRIP a la SE San José,
SS/EE Chacabuco, Lo
EAF 403-2024 02-08-2024 siendo que el comando está activado en cuadro de alarmas del
Boza, Quilicura y
SDAC. Se debe corregir la estampa de tiempo del SDAC por parte
Pajaritos.
de STM.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
BU63G: Buchholz.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La instalación donde se originó la falla corresponde al transformador N°2 110/12 kV de S/E La
Cisterna, el cual, según lo informado por la empresa propietaria en la Plataforma Infotécnica del
Coordinador, es de la marca RHONA con una capacidad de 35 MVA y conexión Dyn1, cuya entrada en
operación fue el 11 de noviembre del año 2000.
La empresa Sociedad Transmisora Metropolitana S.A. adjunta información de los mantenimientos
realizados a S/E La Cisterna, durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Enel Distribución Chile S.A. señala “Urbano”.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
13109: La Cisterna.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(07-08-2024) (12-08-2024)
Sociedad Transmisora Metropolitana S.A. (STM S.A.) 05-08-2024 12-08-2024
Enel Distribución Chile S.A. 05-08-2024 23-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Tap La Cisterna - La Cisterna 110 kV ST Zonal Tap La Cisterna - La Cisterna 110 kV C2 02:11 02:11
S/E La Cisterna ST Zonal Transformador N°2 110/12 kV 02:11 08:23
S/E La Cisterna ST Zonal Barra 12 kV N°2 02:11 02:14
- Las horas indicadas corresponden a lo informado por la empresa Sociedad Transmisora Metropolitana S.A.
c. Consumos
%
Sub- Alimentador/ Pérdida de Clientes H. H. H.
Comuna consumo
Estación Paño Consumo (MW) Afectados Desc. Dispon. Norm.
pre-falla
La Cisterna Dávila / C7 2.63 0.030 7787 02:11 02:14 02:14
La Cisterna Lo Espejo / C5 0.45 0.010 365 02:11 02:14 02:14
La Cisterna,
La Cisterna El Parrón / C4 4.24 0.050 8830 02:11 02:14 02:15
Los Espejo
y San
La Cisterna La Cisterna / C6 0.58 0.010 2401 02:11 02:14 02:20
Miguel
La Cisterna La Cisterna / C6 1.51 0.020 3718 02:11 02:14 02:22
La Cisterna La Cisterna / C6 0.52 0.010 2066 02:11 02:14 04:53
Total: 9.93 MW 0.130 %
- Los montos y horarios señalados corresponden a lo informado por las empresas Enel Distribución Chile S.A. y Sociedad
Transmisora Metropolitana S.A.
3. Estimación de la energía no suministrada
Sub- Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Empresa
Estación /Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
La Cisterna Dávila / C7 Enel Distribución Regulado 2.63 0.05 0.05 0.1
La Cisterna Lo Espejo / C5 Enel Distribución Regulado 0.45 0.05 0.05 0.0
La Cisterna El Parrón / C4 Enel Distribución Regulado 4.24 0.05 0.07 0.3
La Cisterna La Cisterna / C6 Enel Distribución Regulado 0.58 0.05 0.15 0.1
La Cisterna La Cisterna / C6 Enel Distribución Regulado 1.51 0.05 0.18 0.3
La Cisterna La Cisterna / C6 Enel Distribución Regulado 0.52 0.05 2.70 1.4
Clientes Regulados : 2.2 MWh
Clientes Libres : MWh
Total : 2.2 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas Enel Distribución Chile S.A. y Sociedad
Transmisora Metropolitana S.A.
- Curva de recuperación esperada v/s recuperación real.
Se observa que el 31% de los consumos fueron recuperados en un tiempo igual al esperado.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Rango Potencia (MW)
recuperación (h) recuperación (MW/h)
Primer 80 % 7.94 0.15 52.96
Último 20 % 1.99 2.70 0.74
100 % Total 9.93 2.70 3.68