Study for failure analysis EAF 411/2024 “Intempsive opening of the switch 52CT2 of S/E San Pedro (CGE)” Date of issue: 27-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 05/08/2024 Time 00:13 Unconnected consumption (MW) 12.90 Prior system demand (MW) 8888.2 Percentage of disconnection 0.145 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name S/E San Pedro (CGE) / SE120T0058 Type of installation Substation Nominal voltage 66 kV and 15 kV Segmento Zone transmission affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14 The Counts. 3. Identification of the failed element Bushing of the condenser bank of S/E San Pedro (CGE) / EC01T0058 Legal Representative N0058 Owner of the failure element CGE Transmission S.A.A. , corresponding to the switch of the 15 kV side of the transformer N°2 66/15 kV of the S/E, by means of the operation of its protection of overcurrent phase. The company CGE Transmission S.A. indicates that the cause of the failure was the result of a loss of insulation generated by the detachment of part of the perimeter metallic mesh, which was carried by the wind towards the bushings of the bank of condensers of the S/E d.2 Physical Phenomenon: CLI1: Natural event catastrophic (sism, volcanic, alluvial, tidal, etc.). The company CGE Transmission S.A. sends the evidentiary background to accredit the physical phenomenon. d.3 Reiteration: Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. The company CGE Transmission S.A. Physical Phenomenation in facilities of the same owner: Yes there have occurred faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. line 66 kV EAF 278-2023 San Fernando - 24-06-2023 The company CGE Transmission S.A. indicates that “it does not apply”. Placilla Fault online 66 kV EAF 362-2023 Los Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “it does not apply”. Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day F4c relays associated with cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. Opening carries out an inspection of the entire section of the LT 66 kV Pan of Sugar-Marquesa, without evidence of failure. It is carried out inspection switches 52B5 and EAF 394-2023 06-09-2023 visual and local tests to switch 52B5 of S/E Pan of Sugar 52CT8 of S/E Pan on the day of failure, without showing an exhaustive cause (during from the week of 25B5). The strengthening with suspenders of the external pole near EAF 247-2024 Alonso de Ribera - 08-06-2024 of the structure E46 of the line LT Alonso de Ribera-Chiguayante. Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the control system of the Falla in line 66 kV switch associated to the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2024. N°1 • The replacement of conductor between structures E-05 to E-06 of the line LT 66 kV Talcahuano – Latorre N°1. Activity committed to December 2024. Fall in line 66 kV EAF 333-2024 The Peumos - 01-08-2024 The company CGE Transmission S.A. indicates that it does not apply”. Lebu EAF 338-2024 Fault on line 66 01-08-2024 The company CGE Transmission S.A. indicates: “The removal of the kV Curanilahue - trees that were found on the line and, moreover, the drivers of the central and lateral phase that were damaged were replaced Three Pines”. CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post on the structure N°61 and, moreover, the section of EAF 343-2024 01-08-2024 Villarrica - Pucón conductor that resulted in damage between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. Fault in line 66 kV The company CGE Transmission S.A. indicates that “The EAF 345-2024 Guindo Colonel - Pucón conductor was removed that resulted in damage between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. Fault 66 kV The company CGE Transmission S.A. indicates that “The EAF 345-2024 and Guindo” - it will be modified the variables of the lines on the registration of the lines of trees SER 66-08-20a. Later verification of control wire through verification of potentials associated with the cloth B8 of S/E Curanilahue Norte, works associated to the SD 2024078680 carried out on August 8, 2024." The company CGE Transmission S.A. indicates: On August 6 was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of tambourines. The conditions of the wind dragged small mesh segments towards the bushing of the switch of the condenser bank. Immediately after the fault cause was detected, it was requested Opening the opening of the SSCC that feeds the bank of capacitors in untimely of the EAF 348-2024 01-08-2024 bar. Switch 52CT1 of It was programmed for the 13th and 14th of August the review, cleaning and S/E San Pedro clearing of the affected area, in order to be able to re-energize the condenser banks. On the 01/08/2024 at 20:26 hours the CT report problems in opening and closing mechanism of the 52CT1 of S/E San Pedro. The company CGE Transmission S.A. indicates that "The faults in line 2x66 lines affected by the event were cleared, the structures EAF 349-2024 01-08-2024 kV Army - Guindo was replaced and the damaged driver was repaired, both by the storm and by the subsequent theft." 154 kV EAF 350-2024 Charrúa - The 01-08-2024 The company CGE Transmission S.A. indicates that "Angeles Failure in line 66 kV The company CGE Transmission S.A. indicates that "Both EAF 351-2024 Carampangue - 01-08-2024 the structures demolished, as the driver cut product of the Curanilahue North intense wind that struck the central area – south of the country". The company CGE Transmission S.A. indicates that "The line of Falla in line 154 kV tree in vain 42-43 and of other trees with danger of fall that EAF 355-2024 Charrúa - The 01-08-2024 were located outside the belt of S. the line of Falla in line 66 kV transmission.”. EAF 369-2024 01-08-2024 San Fernando - Teno - “On the day 03-08-2024, repair of line fixation in insulator of the Structure N°71 of the LT66kV San Fernando - Chimbarongo: The company CGE Transmission S.A. indicates that “the fault is carried out in line 66 kV repair of the structure 58 of the section of LT66kV Los Lirios - EAF 373-2024 01-08-2024 Rancagua - Rosario Chumaquito and the structure 135 of the section of LT66kV Chumaquito - Rosario”. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d Phenomeno electric PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the failure occurred The failure element corresponded to the capacity of the bank of condenadores of the S/E San Pedro (CGE), which has an agreement of 1 MNE, has a phase of MNE, which has a single phase, has a power unit of MNE, has a phase of MNE 968. In this regard, the company CGE Transmitación S.A. refers antecedents corresponding to the maintenance carried out during the last 24 months in the S/E San Pedro (CGE). f. Urban or rural location according to DS 327/1997 The General Electricity Company S.A. indicates: “Urban” and “Rural”. g. Proprietary of the owner regarding the origin of the fault Force Major or Case Fortuitous. h. Comuna where the fault is presented 08108: San Pedro. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (07-08-2024) (12-08-2024) Company General of Electricity S.A. (CGE S.A.) 12-08-2024 12-08-2024 CGE Transmission S.A. 05-08-2024 21-08-2024 2. Description of the equipment affected a. System of Generation b. Transmission System Affected Element Segmento Tramo Hora Norm. S/E St. Pedro (CGE) ST Zal Barra 15 kV N°2 00:13 01:06 - The schedule of the company S. 7 (CGE) Colonel. S/E San Pedro San Pedro de Villa / C3 3.20 0.036 12658 00:13 01:06 01:07 (CGE) la Paz S/E San Pedro San Pedro de Los Batros / C2 4.00 0.045 7994 00:13 01:06 01:37 (CGE) La Paz Total: 12.90 MW 0.145% 27533 - The amounts and times indicated correspond to the information provided by the companies CGE S.A. and CGE Transmission S.A. 3. Estimate of the energy not supplied Sub-station Feeder/Company Type of Time Loss ENS Customer Weight Consumption (MW) Indicón. (h) Desc. (h) (MWh) S/E San Pedro (CGE) Santa Juana / C1 CGE Rated. 5.70 0.88 0.60 S/E San Pedro (CGE) Village / C3 CGE Regulated 3.20 0.80 0.90 2.9 S/E San Pedro (CGE) Los Batros / CGE Regulated Amount d of the bar. - Average speed of recovery. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 10.32 1.40 7.37 Last 20 % 2.58 1.40 1.84 100 % Total 12.90 1.40 9.21 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 0 :5 :4 :2 :1 :5 :2 :1 :0 5 0 6 7 3 8 4 0 1 :0 0 1 :0 4 4 % 76 p e p e raci n re a l 1 :0 7 0 1 :0 6 6 9 % R e p e p e raci n d a 0 :3 7 0 1 :0 6 1 :0 1 0 0 % 4. Description of the configurations at the pre- and post-failance times of the system pre-fail: 8888.2 MW Frequency Regulation distributed frequency control in the National Electrical System, prior to failure, using the real day (U1), The bull (U2, U3 and U4), central Mejillones (E) s In Annex No4 the details of the planned and forced maintenances for the day 05 August 2024 are presented. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularities: • The transformer N°1 66/15 kV of S/E San Pedro (CGE) was out of service, all the consumptions were fed from the transformer N°2 66/15 kV of the S/E. • The 52CS bar coupler switch of S/E San Pedro (CGE) was closed. Other relevant background As reported by the company CGE Transmitación S.A.: “At 00:13 hours of the day 05-08-2024 there is disconnection of the corresponding 52CT2 switch of S/E San Pedro, causing the detachment of 12.9 MW that affected the 52C1 Cto. Santa Juana, 52C2 Cto. The Batros and 52C3 Cto. The substation Villa San Pedro, immediately the CGE Transmission Control Center (COT) and the Turno2 inspection of the substation is proceeding from the substation. The Batros de S/E San Pedro From the inspection of the S/E San Pedro substation, there is a control unit of the 52C2 Cto. The Batros de S/E San Pedro turned off. Therefore it is proceeding with the manual opening of the aforementioned cloth. At 01:06 it is proceeding with the closure of the 52CT2 switch by energizing the bars of 15KV No1 and 2 successfully, then the consumptions of the 52C3 Cto. Villa at 01:07, then the closing of the 52C1 Cto. Santa Juana at 01:13 and finally the closing of the 52C2 Cto. Los Batros at 01:13, recovering 100% of the consumption affected in S/E San Pedro.