Study for failure analysis EAF 410/2024 “On-line failure 66 kV Licanco - Las Violetas” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 04/08/2024 Time 22:54 Disconnected consumptions (MW) 15.16 Prior system demand (MW) 9494 Percentage of disconnection 0.60 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Licanco - Las Violetas / LT072CI1TR01----T0003 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes N°441, Osorno c. Identification of the failed element Name of affected element Driver line 66 kV Licanco - Las Violetas / LT072CI1TR01--T0003 Owner failed element Transmission system of the South S.A. The post that fell on the line was collided by third-party truck. d.2 Physical Phenomenon: ACC2: Intervention of third parties. The company STS S.A. sent the following evidence and background required by the Exempt Resolution 30989-2019 of the Superintendency of Electricity and Fuels for the Physical Phenomenon indicated: • Photographic record with date, time and UTM coordinates of the failure point. • Report to Chilean carabinieri or affidavit to the notary public indicating the facts. • Air view of Google Earth, Maps and/or Street including co-ordinated UTM. • If repeated (24 mobile months), report existing security measures in the installation with the aim of avoiding this type of incident, which (description). d.3 Restatement: Repetition of the physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Last 24 months mobile. DATE HOUR FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA Falla online 66 kV Angol EAF 364-2022 29-09-2022 22:09 Not indicated. - The Sauces South Transmission System S.A. points out that it fails in line 66 kV Three EAF 251-2023 09-06-2023 22:35 “replaced structure N°92 associated with line 66 kV Not indicated. Pines - Cañete Tres Pinos - Cañete 12-06-23.” Fall in line 110 kV EAF 007-2024 06-01-2024 18:03 Not indicated. Not indicated. Chonchi - Quellón Amount of faults (not imported Physical Phenomenon) in the same installation: The faults in the same affected installation have occurred during the last 24 months mobile (EAF 132-2024 and EAF 341-2024). d.4 Infonegment of electrical SO50IR: Overhead of the terminal, and electrical equipment account for the same installation. In this regard, the company South Transmission System S.A. refers the history corresponding to the maintenances carried out to the line 66 kV Licanco - Las Violetas, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Frontel S.A. indicates the density rating in each of the affected communes. Teodoro Schmidt, Carahue, Nueva Imperial, Galvarino, Padre de las Casas, Tirúa and Cholchol: Very low. Temuco and Freire: low. g. Propion of the owner regarding the origin of the fault Major force. h. Comuna where the fault is presented 9101: Temuco. i. Date of delivery of the information to the Coordinator Report of 5 days Coordinated Report (06-08-2024) (09-08-2024) System of Transmission of the South S.A. (STS) 05-08-2024 14-08-2024 Company Electric Transport of the Border System S.A. (Frontel) 20-08-2024 Generation of the System of the Transomóncipado S.A. VAT: VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, Excise, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, VAT, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance, insurance Formed by the Electric Companies of the Border S.A. and Transmission System of the South S.A. - (*): Corresponds to the day 05-08-2024. 3. Estimation of the energy not supplied Sub-station Feeder/Paño Company Type of loss of time Time ENS Client Indisponible consumption. Desc. (MWh) (MWh) (h) The Violets Almagro / E1 FRONTEL Regulated 0.18 5.88 0.17 0.0 The Violets Almagro / E1 FRONTEL Regulated 0.17 5.88 0.18 0.0 The Violets Almagro / E1 FRONTEL Regulated 1.67 5.88 0.27 0.4 The Violets Almagro / E1 FRONTEL Regulated 0.01 5.88 0.28 0.0 The Violets Labanza / E3* FRONTEL Regulated 2.63 5.88 0.58 E.6 Imperial Carahue / E6 FRONTEL Regulated 0.01 5.88 1.80 0.0 Imperial City / E1 FRONTEL Regulated 0.55 5.88 2.88 2.88 2.98 Imperial City / E1 FRONTEL Regulated 5.85 5.88 3.88 S.A. and South Transmission System S.A. - (*) Includes free customers connected to distribution networks. - Expected recovery curve v/s real recovery. Differences are observed between expected recovery schedules and actual recovery of the affected consumptions, which could respond to recovery of consumptions by local generation transfers of load by medium voltage networks. - Average recovery speed. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 12.13 5.88 2.06 Last 20 % 3.03 6.42 0.47 100 % Total 15.16 6.42 2.36 4. Description of configurations at times before and after failure Pre-failure system demand: 9494 MW Frequency regulation Frequency control distributed in the National Electrical System, prior to failure, by Colbún (U1 and U2) and Pehuenche (U1 and U2). Scheduled Operation The details of the planned generation for the day 04 August 2024 are attached. The details of the Central Movement and the daily report of the CDC for the day 04 August 2024 are presented in Annex No 4. Maintenances The details of the scheduled and forced maintenance for the day 04 August 2024 are presented. 0 0 0 0 0 0 0 4 4 4 5 -0 5 -0 5 -0 5 -0 5 -0 5 -0 5 -0 -0 8 -0 8 -0 8 -0 8 -0 8 8 -2 8 -2 8 -2 8 -2 8 -2 8 -2 8 -2 -2 0 -2 0 -2 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 2 2 4 4 4 4 4 3 4 2 4 1 4 0 2 2 1 0 1 :0 :4 :2 :2 :1 :0 :0 :3 :3 :0 :0 0 8 6 4 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 4 4 4 4 4 4 4 4 4 4 4 2 2 2 4 1 4 4 4 4 2 2 2 2 1 4 :0 :0 :0 :0 :4 :3 :3 :3 :3 :3 :3 :3 :0 :3 :0 :3 :0 :3 :3 :0 :3 :3 :3 :0 :3 :3 :3 :3 :3 :3 :4 :4 :4 :4 :4 :4 :3 :3 :3 :4 :3 :4 :3 :4 :4 :3 :3 :3 :4 :4 :4 :4 :4 :3 : 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 : 4 : 4 4 4 4 : 4 : 4 : 4 : 4 : 4 4 4 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4 : 4