Study for fault analysis EAF 409/2024 “Fault on line 66 kV Tres Pinos - Cañete” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and time of failure Date 04/08/2024 Time 18:18 Disconnected consumptions (MW) 10.28 Prior system demand (MW) 9255.85 Percentage of disconnection 0.111 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Tres Pinos - Cañete / LT046---------T0003 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes #441, Osorno, Region of the Lakes. c. Identification of the failed element Name of the affected element Section 66 kV Structure No2 - Cañete / LT046CI1TR01T0003T0003 Owner missing element Transmission system of the Region of the Region R441, Osor. c. Automatic power supply of the S/E Tres Pinos 52B2 switch due to the operation of its protection of instantaneous residual overflow, caused by the fall of a tree on the line between structures No142 and No143, during a bad weather storm. d.2 Physical Phenomenon ARB2: Tree fall on the line or installation. The company South Transmission System S.A. refers the following evidence of the declared physical phenomenon. • Photographic record with date, time and UTM coordinates of the fault point • Sworn declaration. d.3 Reiteration Reiteration Phenomenon Physical in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 431-222. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA A NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Indicated on line EAF 014-2023 kVa. l Fault in line EAF 027-2023 110 kV Antillanca 23-01-2023 Not indicated. - Rio Bonito Fault in line 66 EAF 085-2023 20-02-2023 Not indicated. kV Picarte - Corral Fault in line 110 EAF 224-2023 kV Antillanca - Rio 23-05-2023 Not indicated. Nice Fault in line EAF 246-2023 66 kV Picarte - 08-06-2023 Not indicated. Corral Fault in line 110 STS S.A. points out “return the tree of line 110 kV Castro - Chonchi the day EAF 328-2023 kV Castro - 02-08-20-23”. Chonchi Fault in line 66 EAF 098-2024 kV Angol - The 05-03-2024 The company STS S.A. indicates that “There are no faults” line EAF 328-2023 kV Castro - 02-08-2023 02-08-23”. 174-2024 kV Antillanca - Rio 27-04-2024 Coordinated involved Bonito Falla online 66 South Transmission System S.A. points out that "the day 31/07/24 by EAF 325-2024 kV White Barro - 31-07-2024 working permit of internal code carried out the removal and felling of the tree that Pichil was on the line 66 kV White Barro - Pichil." Falla online 66 South Transmission System S.A notes: " the day 01/08/24 Under the EAF 341-224 kV Licanco - The 01-08-2024 forced course work permit of internal code removes the tree on Violetas line 66 kV Licanco - The Violets". Number of faults (without importing Physical Phenomenon) in the same installation: 3 faults have been produced in the same affected installation during the last 24 mobile months, corresponding to the Studies for analysis of Falla EAF 429-2022, EAF 431-2022 and EAF 251-2023. d.4 Electrical Phenomenon SO50IR: Overcurrent of the same installation, e. of 0.07 km, AAAC driver with a nominal capacity of 52.6 [MVA] (permanent at 25°C with sun and nominal voltage), and whose date of entry into operation corresponds to 2014, as reported by its owner on the Coordinator's Infotechnical platform. • Structure Stage No2 - Cañete, which has a length of 29,494 km, with a nominal capacity of 47.4 [MVA] (permanent at 25°C with sun and nominal voltage), and whose date of entry into operation corresponds to the year 2012, as reported by its owner on the Coordinator's Infotechnical platform. In this regard, the South S.A. Transmission System company, attaches information on the maintenance of this facility during the last 24 months. f. Urban or rural location according to DS 327/1997 The Electric Company of the Border S.A. informs that the density of its affected consumptions is low and very low. g. Propion of the owner regarding the origin of the major power failure. h. Comuna where the fault is presented 8203: Cañete. i. Date of delivery of information to Coordinator Report of 48-08 Report of 16-20 Mission S.A. 04-08-2024 14-08-2024 Electrical Company of the Border S.A. 20-08-2024 26-08-2024 2. Description of equipment affected to. Generation system b. Transmission system Affected 14-08-2024 14-08-2024 Electrical Company of the Border S.A. 20-08-2028 26-08-2024 2. Description of equipment affected to. Generation system b. Generation system b. Transmission system Affected element Segment Tram Time Dec. Time Norm. (*) Line 66kV Three Pines - Cañete ST Pines - Cañete ST Zone Three Pines - Structure No2 18:18 07:52 Line 66kV Three Pines - Cañete ST Zone Structure No2 - Cañete ST Zone Structure No2 - Cañete 18:18 07:52 S/E Cañete ST Zone Transformer No1 69/24 kV 18:18 07:55 (MW) Pre-fall (*) S/ Fall (*) S/E Cañete Cañete Cañete /E2 Cañete 0.18 0.02 Cañete 0.18 0.0002 0.18 0.0 200.0 018 0.002 1 18 18 18 18:18 07 18:00 07:55 18:55 18:55 18: 18: 18:55 18: 18: 18: 18: 18: 18: 18: 18:18 18: 18: 18: 18: 18:18 18:18 18:18 18:18 18:18 18:18 18:18 18:18 S / 18: 18: 18: 18: 18: 18: 18: 18: 18: 18: 18: S/ E E E Eñeñeñeñeñe S/ Eñeñeñeñeñe Eñeñeñeñene EE EE EEEEEE 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20th / Eñeteteeteeteeteetee Eñe Eñe Eñe Eñe Eñete Cat / Eñete / Eñeteete C / Eñecatete C /E 200.0 / Eñetetetetete C /E Electricity of the Border S.A. (*) Timetable correspond to the day 05/08/2024. (**) The power not supplied expressed MW is not null, however, the number of decimals does not allow to show this value. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Customer Hand Consumption (MW) Indispon. (h) Dec. (MWh) S/E Cañete Cañete /E2 FRONTEL Regulated* 0.18 37.62 0.27 0.0 S/E Cañete Cañete /E2 FRONTEL Regulated* 0.05 37.62 0.45 0.0 S/E Cañete Cañete /E2 FRONTEL Regulated 5.82 37.62 2.10 12.2 S/E Free Cañete Tirúa / E1 FRONTEL Regulated : 1.60 37.62 4.25 S/E Cañete Tirúa / E1 FRONTEL Regulated 0.00** 37.62 13.62 0.0 S/E Discharged. a v/s real recovery. There are differences between the expected recovery times and actual recovery for the affected consumptions. The recovery of part of the consumptions by medium voltage networks prior to the normalisation of the line is reported. - Average speed of recovery. Speed of Power Time Range recovery (MW) (h) (MW/h) First 80 % 8.22 37.72 0.22 Last 20 % 2.06 38.02 0.05 100 % Total 10.28 38.02 0.27 4. Description of the configurations at the moments before and after the failure Demand of the system prior to failure: 9255.85 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, through the El Toro power plants (U1, U2, U3 and U4), Kelar (UTG1 and TG2), Mujillones (IEM), Nueva Renca (TG), Ralco (U1 and U2) and Tocopilla (TG3). Operation Scheduled In Annex No. 1 the details of the generation scheduled for August 04th report of 2024 are attached. the CDC for the day August 04, 2024. Maintenance