Study for fault analysis EAF 408/2024 “Fault in switch closing 52C5 of S/E Colonel” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 04/08/2024 Time 06:03 Disconnected consumption (MW) 4.70 Prior system demand (MW) 7727 Percentage of disconnection 0.061 % Rating Dismissed Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Colonel / SE142T0058 Type of installation Substation Nominal voltage 154, 66, 15 and 13.2 kV Segmento Zoneal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco 5561, floor 14, Las Condes c. Identification of the failed element Name of the failed element Breaker 52C5 of S/E Colonel / IM01T0058PA013T0058SE142T0058 Owner missing element of the CGE Transmission S.A1-Ivan, RUT 7765. After an event occurred in distribution networks, specifically in the La Obra feeder, protected by the aforementioned switch. The cause of the failure was due to a mechanical blockade. d.2 Physical phenomenon: OPE10: Failure of material, fatigue, corrosion, shredding, etc. The company CGE Transmission S.A. sends the background associated to the proposed physical phenomenon for the origin of the failure, in accordance with Resolution Exenta 30989-2019 of the Superintendency of Electricity and Fuels: or Maintenances of the last 24 months made in the equipment or element where the failure occurs. or Technical report explaining the possible causes that promote the failure of material. or Technical report of the possible causes that explain the failure of material. or Photographic record with date, time and coordinates UTM. or Effective year of commissioning and effective years in operation. d.3 Repetition: Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. The company CGE Transmitación S.A. points out: Disconnection of the around 20:05 hours leaving the required material line. Currently it is in condition to enter into service."The tender stage for the installation of the shock absorbers is now completed. The company CGE Transmitación S.A. points out that during this year 2022 have been working on the project The company CGE Transmitación S.A. indicates the installation of shock absorbers in the total of the following LT: "On 11/11/2022 was carried out 66 kV Parral-Cauquenes considering this emergency repair disconnection of the LT Parral - problematic. For the previously project EAF 416_2022 line 66 kV Parral - 11-11-2022 Caukenes between structures 17 and 18. These are already completed the stages of the aforementioned works have finished the same day of study detailed engineering and acquisition of the around 20:05 hours leaving the required material line. Three Pines - Lebu structure 598 of the LT 66 kV Tres Pinos-Lebu.” The company CGE Transmission S.A. points out that it fails in the replacement of the reconnector of the cloth C3 The company CGE Transmission S.A. points out that it does not EAF 023_2023 switch 52C3 of 19-01-2023 Romeral by a new reconnector Cooper applies to carry out corrective actions in the long term. S/E Rauquén Power Systems model NOVA and control Form6. This replacement indicates the following: it will carry out “revision of the isolation of the phases EAF 069_2023 KV Parral - 13-02-2023 Not indicated. Not indicated. Cauquenes The company CGE Transmission S.A. indicates that the company CGE Transmission S.A. indicates the “revision of the isolation of the phases in line LT Three Pines-Lebu Park indicates the structure E598, within the next 3 months. to the following: “PEL protections, if they have the following: “PEL protections, in case of inappropriate behavior, will be reviewed by the company H. Briones, who are experts in it will be reviewed by the company H. Briones, handling these equipment. If necessary, to one who are experts in the handling of these inappropriate behavior, a new equipment would be carried out. If necessary, in the face of a configuration”. inappropriate behavior, a new configuration would be carried out.” The company CGE Transmission S.A. notes that “CGE Transmission S.A. fails in line 66 kV The company CGE Transmission S.A. states that “no EAF 066_2024 09-02-2024 proceeded to repair the line with conductor Parral - Cauquenes applies”. The company CGE Transmission S.A. points out the failure in the closing The company CGE Transmission S.A. executed the following tasks: “Verification activities of the preventive maintenance switch to the switch 52E5 of S/E EAF 195_2024 07-0524 mechanical switch, revision and repair of 52E5 of S/E Mariscal transmission 07-0570, agreement with the Mariscal. To company CGE Transmission S.A. indicates: “Revision with drone of the line of transmission affected, structures and cable of guard, it is predicted its execution for the last days of June The company CGE Transmission S.A. indicates: of 2024. Failed in line 110 “Retirement of stretch of cable of damaged guard, Repair of earth of protection of fiber optics, EAF 212_2024 kV La Estrella - 13-05-2024 realized on the day 13/05/2024. repair of laying earth isolation of structure Quelentaro Repair of phase conductor with strands N°8, and revision of preformed of repair damaged, realized on the day 13/05/2024”. structure N°9, is predicted its execution for the last days of June 2024. Washing of structures of the line of transmission affected, section cable of guard, its execution is predicted for the last days of July of 2025”. Disconnection Company CGE Transmission S.A. indicates: forced of the “On date 17-05-2024 is carried out the replacement The company CGE Transmission S.A. does not indicate two actions EAF 217_2024 isolated transformers 17-05 and three S. E Transmission S.A. indicates the following: “The partial consumptions of S/E are transferred The company CGE Transmission S.A. indicates the following: Failure in line 66 Marquesa to S/E Vicuña. “Awaiting report of the driver’s condition, EAF 227_2024 kV Sugar Pan - 28-05-2024 The cut driver repair is performed, for which response is planned for June 30 Marquesa vain between structures N°18 and N°19. of 2024. A portion of affected driver will be sent for analysis to determine subsequent actions in June 2024.” CGE Transmission S.A. indicates the following: Failure in closing of “Riel damaged equipment 52C14. EAF 272_2024 switch 52C14 17-06-2024 Not indicated. Further details can be found in Annex of S/E Quiani Probatory”. Number of faults (without importing Physical Phenomenon) at the same installation: Failures have occurred in the same affected installation, during the last 24 months of mobile (EAF 127/2023, 260/2024, EAF) and EAF. In the Report of Failure of the fifth day this equipment has been put into service in 1949 and the service life is 50 years. In addition, in the Infotechnical platform of the Coordinator it is indicated that the manufacturer is GE, FKD model, the nominal current of the equipment is 600 A and the capacity of symmetric rupture is 8.9 kA-RMS. The company CGE Transmitación S.A. has forwarded the records corresponding to the maintenances carried out during the last 24 months to the switch 52C5 of S/E Coronel. f. Urban or rural location according to DS 327/1997 For the feeder La Obra de S/E Coronel to company CGE S.A. indicates: Urban. g. Proposition of the owner regarding the origin of the Internal fault.