Study for failure analysis EAF 407/2024 “Forced disconnection bar 12 kV N°3 of S/E Vitacura” Date of issue: 26-08-2024 1. General description of interruption a. Date and Time of failure Date 03/08/2024 Time 16:26 Disconnected consumptions (MW) 20.3 Prior demand of system (MW) 8531 Percentage of disconnection 0.238 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Bar 12 kV N°3 of S/E Vitacura / BAT07T0835SE049T0835 Type of installation Substation Nominal voltage 12 kV Segment Zone transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.61.649-1 Legal Representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Barra 12 kV N°3 of S/E Vitacura / BA07T0835SE049 T0835 Owner of the fault unit Transmission company d.2 Physical phenomenon OPE5: Loose or poorly installed connector. The company Sociedad Transmisora Metropolitana S.A. sends background (probatory) in order to support the declared physical phenomenon. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: There has been a failure in installations of the same owner with the same physical phenomenon, during the last 24 months mobile, corresponding to the Study for Failure Analysis of the following table: FALLA_ID ACTIONS_CORRECTIVAS_CP ACTIONS_CORRECTIVAS_LP The company Transmitora Metropolitan II S.A. indicates the following: “During the attention of this failure, the complete position of the feeder Lipangue was identified, which covered the switch in its entirety and tulips of contact of the same position. This was carried out on Tuesday, 23 May 2023 and was carried out by means of the 2023045829 forced course. The number of faults (regardless of the physical phenomenon) in the same installation: There have been no faults in the same affected installation during the last 24 mobile months. d.4 Electric phenomenon PR51: Timed protection of overcurrent phase. e. Details of the installation, equipment or element where the failure occurred The element affected by this event corresponds to the 12 kV N°3 bar of S/E Vitacura, which has a nominal capacity of 48.6 [MVA] and its commissioning was in the year 1998, according to the records of the rural information system of the Coordinator. f. Location of the urban. 13114: Las Condes. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (05-08-2024) (09-08-2024) Society Transmitter Metropolitan S.A. (STM) 07-08-2024 14-08-2024 Enel Distribution Chile S.A. 03-08-2024 Not shipped 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Tram Time Dec. Time Norm. S/E Vitacura ST Zonal Barra 12 kV N°3 16:26 17:33 - The hours indicated correspond to the information provided by the company STM S.A. c. Consumption Loss of % Feeder Customers H. H. H. Substation Comuna Consumption/Paño affected Dec. Dispon. Nom. (MW) pre-fall R. Lyon, Los Leones, Las Condes, Leguía, Cencoud 3, 17:36 Vitacura Providencia, 20.3 0.238 16659 Energy not supplied Feeder Type of Time Loss ENS Substation Company/Customer Pool Consumption (MW) Indispon. (h) Dec. (h) (MWh) R. Lyon, The Lions, Leguía, Cencosud 3, Enel Vitacura Regulated 20.30 1.12 1.17 (*) 23.7 Providencia, San Carlos, Distribution Tajamar Customers Regulated : 23.7 MWh Free Clients : MWh Total : 23.7 MWh - The amounts reported by the company Enel Distribution Chile S.A. in its 48-hour IF. (*) While the company indicates different times for the recovery of each feeder, it does not specify the amounts associated with each schedule, so the last normalisation schedule is used. - Recovery curve expected v/s actual recovery. No significant differences between the actual recovery schedule as compared to the respective primary bar availability schedule are appreciated. - Average recovery speed. Speed of Power Rango recovery (MW) (h) the previous system (MW/h) The first 80 % 16.24 1.17 13.06 1.17 Last configuration alla: 8531 MW Frequency Regulation Frequency Distributed Control in the National Electrical System prior to failure, using the Angostura (U2 and U3), Canutillar (U1 and U2), Tocopilla (TG3), Mussels (IEM), Ralco (U1 and U2), Nueva Renca, Kelar (TG1) and El Toro (U1, U2, U3 and U4) Operation Scheduled In Annex No1 is attached the details of the generation scheduled for the day 03 August 2024. Royal Operation In Annex No2 is attached the details of the actual generation of the day 03 August 2024.