Study for failure analysis EAF 406/2024 “Forced disconnection of the transformer N°3 110/12 kV of S/E Santa Rosa Sur” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 23:56 Disconnected consumptions (MW) 14.00 Prior demand of the system (MW) 9183.15 Percentage of disconnection 0.160 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer N°3 110/12 kV of S/E Santa Rosa Sur / ET03T0835SE048T0835 Type of installation Transformer Nominal voltage 110 kV / 12 kV Segment Zone transmission Owner affected installation Society Transmitter Metropolitan S.A. RUT 77.611.64-1 Legal representative Francisco Alliende Address Manuel Bulnes N°441, Osorno. c. Identification of the element affected Name of the element Interruptor 52CT3 of S/E Santa Rosa Sur / IM01T0835T001 Owner 52HT3 and 52CT3 of S/E Santa Rosa Sur, corresponding to the transformer N°3 110/12 kV of this substation, by means of the operation of its differential protection of transformer. The company Sociedad Transmitadora Metropolitana S.A. declares that the operation of the above protection was caused by a cat that was positioned in the upper part of the switch of the MT side of the transformer in question, which is inside the zone of the differential scheme, generating an electrical discharge. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company Sociedad Transmitra Metropolitana S.A. delivers the following evidentiary background to prove the declared physical phenomenon: - Photographic record with date, time and coordinates UTM of the point of failure. - Maintenances carried out the last 24 months in the S/E Santa Rosa Sur. - Maintenance plan in S/E Santa Rosa Sur. - Number of times the installation has been affected by this cause. d.3 Confirmation: Physical confirmation during the affected installation: This phenomenon has not been affected the same. Wemos 24 months mobile. Renewing Physical Phenomenon in facilities of the same owner: If faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company STM II S.A. points out: “After the operation of the N°3 bar the Cacique feeder was returned to the N°2 bar and maneuvers were carried out in the MT network to re-establish the feeders of the N°3 bar disconnection and recover 100% of the customers. Once in the EAF 008-2024 23 kV N°3 and Aux. N°1 07-01-2024 personal specialized substation reviewed the installation identifying SE Batuco support insulator red interconnector rod auxiliary - damaged transfer bar is isolated the damaged point and the N°3 bar normalizes. The company STM S.A. notes the following: Forced disconnection “Due to this failure were damaged to the main bar, the SAF24 bar was replaced from the N°1 bar. or Olivares, the insulators of the MT1 Bar were replaced and re-energized.” Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon PR87T: Transformative differential protection. e. Details of the installation, equipment or element where the fault occurred The element where the failure occurs corresponds to the S/E Santa Rosa South 52CT3 switch, which, as reported by the owner on the Coordinator's Infotechnical platform, is of the EIB-ROLECT brand with an asymmetric break capacity of 33.62 kA and its date of entry into operation was June 30, 2000. In this regard, the company Sociedad de Transmitora Metropolitana S.A. refers the maintenances carried out to the S/E Santa Rosa South during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Sociedad de Transmisora Metropolitana S.A. notes: “Urbana”. g. Proposition of the owner regarding the origin of the major failure h01. e 48 hours 5-day report Coordinated (04-08-2024) (09-08-2024) Metropolitan Transmitter Company S.A. (STM S.A.) 03-08-2024 12-08-2024 General Electricity Company S.A. (CGE S.A.) Not shipped 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Stage Time Dec. Hour Norm. S/E Santa Rosa Sur ST Zonal Transformer N°3 110/12kV 23:56 01:44* S/E Santa Rosa Sur ST Zonal Barra 12 kV N°3 23:56 00:02* - The hours indicated correspond to the information provided by the company Sociedad Transmisora Metropolitana S.A. - (*) Time corresponding to the day 03 of August, 2025. c. Consumptions Sub-station Feeder/ Comuna Loss % Clients H. H. Dispon. H. Norm. Perpet consumption Affected Dec. (** Luis (**) (MW) pre-fall Santa Rosa Sur The Summit / C8 950 S.A. - (*) As the amount for each feeder is not available, the total amount reported is divided by the number of feeders. - (**) Timetables corresponding to the day 03 August 2024. 3. Estimate of the energy not supplied Type of time loss Time ENS Sub-Station Feeder/Paño Client Company Consumption (MW) Indispon. (h) Dec. (MWh) Santa Rosa Sur La Cumbre / C8 CGE Regulated 3.50* 0.10 0.10 0.3 Santa Rosa Sur Luis Matte / C9 CGE Regulated 3.50* 0.10 0.10 0.3 Santa Rosa Sur El Peñón / C14 CGE Regulated 3.50* 0.10 0.12 0.4 Santa Rosa Sur Spring / C12 CGE Regulated 3.50* 0.10 0.10 0.3 Customers Regulated : 1.3 MWh Free Customers : MWh Total : 1.3 MWh - The most singles and times indicated correspond to the information of the company Sociedad Transmisora Metropolitana S.A. - (*) As the actual amount for each feeder is not available, the total recovery reported by the number of feeders is divided. - Curva. On (MW/h) First 80 % 11.20 0.12 96.00 Last 20 % 2.80 0.12 24.00 100 % Total 14.00 0.12 120.00 4. Description of the configurations at the pre-failure and post-failure times Demand of the system prior to failure: 9183.15 MW Frequency Regulation Distributed frequency control in the pre-failure SEN, using the power stations El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mussels (CTM3), Mussels (EM), Nueva Renca (TG), Ralco (U1), Ralco (U2) and Rapel (U2). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for August 02, 2025. Operation Real In Annex No2 is attached the details of the actual generation of August 02, 2024. Movement of power plants and daily report of the CDC. The details of the Central Movement and Daily Report of the CDC for August 02, 2024. Maintenances are presented the details of the forced and daily transmissions. s As reported by the company Sociedad Transmisora Metropolitana S.A.: “On Friday, August 02, 2024, the automatic operation (OA) of the Transformer N°3 of the S/E Santa Rosa Sur (opens switches 52HT3 and 52CT3) occurred, due to the performance of its differential protection. The cause of this operation was a failure caused by a cat that was positioned on the top of the switch on the MT side of this transformer, generating an electrical discharge. In point 11 is attached photographic record. It is worth mentioning that the area where this failure occurs is within the zone protected by the differential protection of this transformer.” Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Remedial actions in the short term: The company Sociedad Transmidora Metropolitana S.A. notes: “When reviewing the integrity of the components, a dead cat was identified on the switch 12 kV of the Transformer N°3. This occasion an electrical discharge on the switch, specifically between the bushing side Transformer.