Study for fault analysis EAF 405/2024 “Forced disconnection on line 154 kV Charrua - Los Angeles” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and time of failure Date 02/08/2024 Time 23:01 Disconnected consumption (MW) 50.32 Prior system demand (MW) 9381 Percentage of disconnection 0.536% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 154 kV Charrua - Los Angeles / LT108CI1TR03--T0058 Type of installation Transmission line Nominal voltage 154 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 17, Las Condes c. Identification of the missing element Name of failure 52A2 S/E Los Angeles / IM02 IM002 INV0058010T0058 DESSE076T0058 Owner This is the result of the explosion of the C pole chamber of the 52A2 switch from S/E Los Angeles. d.2 Physical Phenomenon: OPE19: Equipment explosion. The company CGE Transmission S.A. refers partially to the background required by Resolution Exenta 30989-2019 of the Superintendency of Electricity and Fuels. The full list of background information required is as follows: • Maintenance of the last 24 months carried out on the equipment sinister. • Technical report explaining the possible causes of the explosion of the equipment. • Photographic record with date, time and coordinates UTM. • Sequence of protection operation, including a technical report (how they operated the protections and how they should have operated). • Recommendations of the manufacturer in relation to the maintenance and useful life of the element. • Year of first commissioning and effective years of operation. d.3 Repetition: Repetition of the last physical phenomenon during the affected installation: This installation has not been affected: 24 moving months. Repetition Physical Phenomenon in facilities of the same owner: There has been a failure in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis of the following table: FALLA-ID ACTIONS_CORRECTIVAS_CP ACTIONS_CORRECTIVAS_LP The company CGE Transmitación S.A. indicates: “An evaluation is being carried out for the purposes of normalizing the affected TC. Once the company CGE Transmitación S.A. indicates: EAF 545-2023 defined the programming to replace the equipment is “not applied”. It will communicate by the usual means of communication”. Number of faults (without importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 461-2023, EAF 350-2024 and EAF 355-2024. d.4 Electrical Phenomena DI21: Distance (admitance, impedance or reactance). e. Details of the installation, equipment or element C was originated according to the failureA2 • Nominal voltage: 170 kV • Nominal current: 3.15 kA • Symmetric rupture capacity: 40 kA RMS • Asymmetric rupture capacity: 47.41 kA RMS • Short circuit closure capacity: 100 kA • Drive mode: tripolar • Year of entry into operation: 1953 • Model: GL313 F1/4031 • Brand: Alstom The company CGE Transmission S.A, owner of the failed installation, presents the maintenance carried out during the last 24 months in S/E Los Angeles. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates the following: • "Urbano/Rural" for feeders La Mona, Sor Vicenta and Laja de S/E El Avellano. • "Urbano/Rural" for feeders Padre Hurtado, Alcazar and Paillihue de S/E os Angeles. • "Urbano/Rural" for feeders, Colón. Failure 8301: Los Angeles. i. Date of delivery of information to the Coordinator 48 hour report 5-day report Coordinated (04-08-2024) (09-08-2024) CGE Transmission S.A. 03-08-2024 21-08-2024 South Transmission System S.A. (STS S.A.) 04-08-2024 Not shipped General Company of Electricity S.A. (CGE S.A.) 07-08-2024 08-08-2024 Electric Company of the Border S.A. (Frontel S.A.) 20-08-2024 AR Alena Spa 08-08-2024 Eolic Energy Mesamávida SpA 03-08-2024 21-08-2024 WPD Negrete PE SpA Not sent Enel Green Power Chile S.A. 02-08-2024 09-08-2024 Aela Elica Negrete SpA 03-08-2024 Eolica La Esperanza S.A. Not sent Coopelan 24 living - 38.0 23:01 18:46 (08-08-2024) Total: 111.0 MW - The amounts and timetables indicated correspond to the information reported by the companies Aela Eólica Negrete SpA. AR Alena SpA., Enel Green Power Chile S.A. and Wind Energy Mesamávida SpA, in addition to the historical record of the SCADA and the Platform of Measures of the National Electrical Coordinator. (*) value extracted from the historical record of the Coordinator's SCADA. b. Transmission System Affected Element Segment Transformation Time Dec. Time Norm. 00:06 Charrua - Los Angeles 154 kV ST Zonal Charrua - Los Angeles 154 kV 23:01 (03-08-2024) 23:01 18:02 Los Angeles - Santa Luisa 154 kV ST Dedicado Los Angeles - Santa Luisa 154 kV Transformador (08-08-2024) Los Angeles - Los Buenos Aires 66 kV ST Zonal Los Angeles - Los Buenos Aires 66 kV 23:01 23:01 18:22 S/E Central Cuelt ST Dedador 154 kV (08/23 kV) ica Negrete SpA., AR Alena SpA., Enel Green Power Chile S.A. and Wind Energy Mesamávida SpA and Transelec S.A. c. Consumption Loss of % Feeder / Customers H. H. Sub-station Comuna Consumption Perpetual consumption Perp Affected Dec. Dispon. Norm. (MW) pre-fail El Avellano La Mona / E1 Los Angeles 5.20 0.055 359 23:01 23:07 El Avellano Sor Vicenta / E2 Los Angeles 3.50 0.037 5519 23:01 23:07 El Avellano Laja / E3 Los Angeles 3.10 0.033 528 23:01 23:07 23:07 Manso de Velasco Germany / C3 Los Angeles 5.10 0.027 2934 23:01 23:07 23:07 El Avellano Manso de Velasco Bulnes / C2 Los Angeles 3.80 0.041 4721 23:07 23:07 Manso de Velasco Los Angeles 23: 70 0.07 6957 0 Los Angeles Mulchen / C2 Los Angeles 0.13 0.001 38 23:01 23:10 23:10 23:10 Los Angeles, Neglet Birth / E2* Birth and 4.83 0.051 10257 23:01 23:03 23:10 Negrete Negrete Negrete and Negrete Renaico / E3 0.72 0.0008 1393 23:01 23:03 23:10 Renaico Mulchen and Negrete Mulchen / E1 0.88 0.009 1966 23:01 23:03 23:10 Negrete Negrene Negrete Negrete and Negrete Renaico / E3 0.72 0.00 0.0 0.0 0.0 0.008 1393 23:01 23:03 23:10 Renaico Mulchen and Negrete Mulchén / E1 0.884 0.009 1966 23:01 23:03 23:10 Negrete Total: 50.32 MW 0.536 % 736 - The amounts and schedules indicated correspond to the information reported by the companies CGE S.A., CGE 0 0 0 0 0 0 0 0 0 0 0 0 0 Sub-S Sub-Station Power Station Power Type of Time Lose Time Loso Time loss 0 0 SOS 0 0 SOS Sub-S Sub-S Sub-S Sub-S Sub-S Member Member Member Member Member Member Member Member Member Member Member Member Member Member Member Customer Customer Customer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer Consumer (MW (MW (MW) Indis (H) Indis (h) D Inc. (h) DSC Indisdisdisdisdisdisdisc. (h) (h) (h) (h.10 CWWWWWWWWWWWWWWWWW) Cw Cw Cw Cw. (h) (WWWWWWW) The Ave (WWWWWWw) The Ave to Cw) The Ave to Cwwwww. 3 Manso de Velasco Quilque / C5 CGE Regulated 0.40 0.10 0.10 0.0 Los Angeles Padre Hurtado / C8 CGE Regulated 5.40 0.15 0.15 0.8 Los Angeles Alcazar / C10 CGE Regulated 3.70 0.15 0.15 0.6 Los Angeles Paillihue / C11 CGE Regulated 7.00 0.15 0.15 1.1 Los Angeles Mulchén / C2 Frontel Regulated 0.13 0.15 0.0 Negrete Birth / E2* Border Regulated 4.83 0.03 0.15 0.7 Negrete Renaico / E3 Frontel Regulated 0.72 0.03 0.15 0.1 Negrete Mulchén / E1 Frontel Regulated 0.84 0.03 0.15 0.1 Customers Regulated : 6.0 MWh Free Customers : MWh Total : 6.0 MWh - The amounts and schedules indicated correspond to the information provided by the companies CGE S.A., CGE Transmission S.A. and STS S.A., in addition to the actual availability Platform of Measures of the National Electrical Coordinator. (*) includes free customer consumptions. 67.07 100 % Total 50.32 0.15 335.47 4. Description of configurations at the pre-failure and post-failure times System pre-failure demand: 9381 MW Frequency regulation Frequency distributed control in the pre-failure SEN, using the Angamos (ANG1 and ANG2), Atacama (TG1+TV1), Canutillar (U1), Cochrane (CCH1 and CCH2), Pehuenche (U1) and Rapel (U1, U2, U3 and U4). Scheduled operation In Annex No1 the detail of the generation scheduled for the 02 August 2024 is attached. Royal Operation In Annex No 2 2 2 2 2 2 3 3 3 3 3 2:1 :0 % u :0 % d 8.0 e 8.0 % e 8.0 c 1:5