Study for failure analysis EAF 403/2024 “Operation of the SAD in SS/EE Chacabuco, Lo Boza, Quilicura y Pajaritos” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 20:02 Consumptions disconnected (MW) 95.39 Prior system demand (MW) 9576 Percentage of disconnection 0.996 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Quilicura / SE037T0835 S/E Lo Boza / SE023T0835 S/E Chacabuco / SE009T0835 S/E Pajaritos / SE034T0835 Type of installation S/E Nominal voltage 110 kV Segment Zonal transmission Owner affected installation Society Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osor, Los Lagos c. Identification of the element Fault (*) The operation of the STM II S.A. has occurred in the SS/EE Chacabuco, Lo Boza, Quilicura and Pajaritos, at the moment that this automatism has detected, according to its measurements, overload conditions in the transformers 220/110 kV of S/E Cerro Navia, which were non-existent at that time, without having determined the cause of the measurements wronged by the automatism. d.2 Physical Phenomenon: CLI2: OPE26: Failure in the protection or control system. d.3 Reiterating Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Renewing Physical Phenomenon in facilities of the same owner: 10 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS The affected company STM II S.A. The main bar forced MT3 bar. When analyzing the records of the protections it was identified that the EAF 238-2023 03-06-2023 12 kV N°3 of the S/E feeder The Queen operated, but his switch did not open. The Queen On Monday, June 5, 2023, a review of the entire scheme of protection of the feeder The Queen (relay and switch) was carried out. The correct functioning of the protection was checked. However, an intermittent problem was identified in the opening mechanism of the switch (specifically in the ratchet), which was corrected. The company STM II S.A. indicates the following: “Once the OA of the MT2T switch occurred, the Echenique feeder was transferred from the MT3T bar to the MT3P bar. Personnel of the Operations Guard was present in the substation The Queen, so they proceeded to verify the condition of the installation, without finding evidence of electrical explosion or discharge. Act was followed to energe the transfer bar and the MT3T bar. Personnel of the equipment performed an evaluation of the switch, and to verify its operation We attach the report of these tests. EAF bar 293-2023 05-07-23 Protection personnel rescued the records of the transfer protections 12 Ictinos feeder and MT3T switch. The protection of the S/E KV switch N°2 The MT2T did not generate oscylographs or event records. Queen In the early morning of Wednesday, July 12, 2023, tests were carried out to protect the MT2T switch, with satisfactory result. We attach report of these tests. During the month of July 2023, a review and verification of the wiring of the current transformers associated with the protection of the MT2T switch was carried out to identify the cause of the operation and to carry out the corrections if necessary.” STM II S.A. indicates: Disconnection “Once the failure occurred came to the personal installation of STM and forced of the contracting personnel, and a visual inspection was carried out of the transformers of power N°3, of the control panel in room and of the EAF 397-2023 N° 110/13.9 kV of the mechanical equipment 07-09 and fi-2023 finding a protection N°4 220/23.5 kV In addition, an electromechanical inspection of the equipment was carried out without identification of the visible disconnection of discharges. It was carried out to rescue the events of the forced protections and effective tests were carried out on them with satisfactory transformation result EAF 489-2023 10-11-2023. N°4 220/23.5 kV In addition, electromechanical maintenance was carried out to the S/E switch that of the feeder Proacer 1, being operational.” Manzano On the other hand, the company indicates that it immediately normalized the poor contact in the current transformers on the 23.5 kV side of the transformer N°4, 110/23.5 kV of S/E The Manzano, which caused the automatic operation of its S-20 company. 7-01-2024 “During the first fortnight of February 2024, a 52ET1A S/E review of the protections of the MT1A switch and the Damascus feeder will be carried out.” Chicureo The company STM S.A. indicates the following: “The OA of the Tr. N°2 immediately occurred, personnel of operations, maintenance of protections and of maneuver equipment were sent. A visual inspection of the equipment was carried out, finding no visible fault. Subsequent to this is requested the disconnection of the switch of 220 kV of the Transformer N°2 energizing it by forced from the high voltage side. EAF 125-2024 transformer 31-03-2024 In parallel, tests of closure and manual opening of the 220/23 kV N°2 switch of the MT side of the Transformer N°2, with results S/E The Manzano satisfactory, waiting for the part of the distribution network to be reported if the line can be re-energized again. During the month of April 2024, maintenance will be carried out to the MT side switch of the Transformer N°2 that is pending. STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections operated were identified. The transformer gas monitor was reviewed finding the values within normal parameters. Authorization was requested to disconnect Power transformer N°2, Disconnection proceeded to install personal protective lands, after this, forced staff carried out the inspection of all the EAF 198-2024 transformer junction boxes 07-05-2024 mechanical protections which are located at the top of the N°2 220/23 kV Transformer. Moisture was identified in the S/E Chicureo CTBC counterflow relay box, this was what caused the OA of this transformer. The CTBC counterflow relay box was cleaned, dried and sealed. All other boxes were checked to rule out that there were any in the same condition, no anomalies were detected. At point 11 the photo log attached. It should be noted that the wiring was in good condition. The company Transmitter Metropolitana S.A. indicates the following: “After the OA, the attention was coordinated with the operations guard and maintenance personnel. Once present in the personal installation STM carried out an inspection, identifying the transformer master relay N°1 and operating alarm of the TR1 CTBC relay Buchholz. No protections operated (electric and mechanical) were identified. At 11:39 hours the transformer N°1 was energized and at 11:45 the 12 kV bar is energized. Then the CGE is coordinated the energization of the Fall in 3 feeders 12 kV of the N°1 bar, all without novelty. Transformer The early morning of Saturday 15 June the transformer for EAF 266-2024 14-06-2024 N°1 110/12 kV was intervened to investigate in greater detail the cause of this operation. All S/E Malloco the boxes of mechanical protections union were reviewed, which are in the upper part of the Transformer, was detected the dampness in the case of automatic operation. After corrective maintenance, revised and sealed the other joints, the transformer was energized without observation.” Disconnection The company STM S.A. indicates: “We are in the process of forced EAF 310-2024 17-07-2024 replacement of MT3P switch protection, this should be N°3 12 kV of S/E replaced before March 2024.” Macul FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Society Transmitter Metropolitana S.A. notes that “In the course of repairing this fault, it was detected that the position of the clear water feeder was damaged, affecting both the switch and the contact tulips. Due to the magnitude of the damage in the components, it was proceeded to disconnect the position of the clear water feeder from the MT3 Disconnection. Next, the transfer of this forced feeder from the same EAF N80-2024 MT 02-08-2024 bar was arranged. Due to the magnitude of the damage in the components, the Lovd from the water feeder Claras of the MT3. that it was energized again on Monday, August 5.” In turn, that company points out that “Supplier will be contacted to request factory spare parts and evaluate if it is possible to repair the sinister position.” Number of faults (without importing Physical Phenomenon) in the same installation: no faults have occurred in the same affected installation, during the last 24 mobile months. d.4 FA90 Electrical Phenomenon: Failure in control system. e. Installation details, equipment or element where the failure occurred The element where forced disconnection originated corresponds to the Automatic Load Disconnection System (SDAC) of the company STM S.A. The company Transmitter Company Metropolitana S.A. did not submit a history of the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Urbana. g. Proposion of the owner regarding the origin of the External Failure. h. Comuna where the failure does not apply. There were no failed facilities. i. Date of delivery of information to the Coordinated Coordinator Report 48 hours (04/08/20a) Transternal. 4 16/08/2024 Enel Distribución Chile S.A. (Enel Dx) 27/08/2024 27/08/2024 2. Description of equipment affected a. Generation system b. Transmission system Affected element Segment Time Dec. Time Norm. S/E Quilicura ST Zonal Barra No2 12 kV 20:02 20:22 S/E Quilicura ST Zonal Barra No4 12 kV 20:02 20:22 S/E Lo Boza ST Zon Barra No4 12 kV 20:02 20:22 S/E Chacabuco ST Zon Barra No1 12 kV 20:02 S/E Pajaritos ST Zon Barra No 12:06 20:19 S/E Pajaritos ST Zon Barra No 12 kV 20:06 20:20 - Dates and hours indicated are reported by the Metropolitan Transmitter Society S.A. 02 20:23 20:23 20:23 Lingues S/E Lo Boza Alim. Miraflores N/I 6.52 0.076 920 20:02 20 23 20:23 20:23 S/E Lo Boza Alim. Toconao N/I 4.88 0.030 15 20:02 20:23 20:23 S/E Quilicura Alim. El Carmen N/I 3.16 0.030 359 20:02 20:22 20:22 20:20 20:20 20: 20:20 20:20 20:22 20: 20:20 20:23 20:23 20:23 S/E Quilicura Alim. El Carmen N/I 3.16 0.030 3rd 3.16 0.030 359 359 1473 20: El Carmen N/I 3rd 20:22 Alim. S/E Quilicura N/E Quilicura Alim. Peralillo N/I 4.59 0.050 5793 20: 20: 20: 20:22 20:22 20:22 S/E Pajaritos Alim. Path N/I 1.53 0.020 2531 20:06 20:19 20:19 20:19 20:19 E Huechoraba S/E Dem I W W W W E Pajars E Pajarats Alim Alim Alim. Rodríguez Alim. Rodríguez N/E P. Rodríguez N/E P. Rodríguez Rodríguez N/E P. Rodríguez N/I I I I. I. 20 I. 20 I.3 I.3 I. I.3 I.3 I.3 I.3 I.3 I.3 N I.3 N I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 I.3 N.3 I.3 I.3 I.3 I. I. I.3 I.3 I.3 I. 1 I. 1 P. 1 P. 1 P. 1 P. 1 P. Lientes H. H. H. Sub-station Comuna Pipe Consumption (MW) pre-fall Affected Dec. Dispon. Norm. S/E Pajaritos Alim. Olympus N/I 0.16 0.0000 741 20:06 20:19 20:19 S/E Pajaritos Alim. Symphony N/I 4.83 0.05 8988 20:06 20:20 Alim. S/E Pajaritos N/I 3.07 0.030 7308 20:06 20:19 Transversal S/E Pajaritos Alim. Travesía N/I 3.01 0.030 3890 20:06 20:20 Total: 95.39 MW 0.996 % 84051 - Dates, hours and amounts reported correspond to Enel Distribution Chile S.A. N/I: Uninformed. Enel Distribution Chile S.A. reports consumption affected Cerrillos, Conchalí, Central Station, Huechán, Pudúnquel, Renca de grupada para este evento. 9 0.35 0.35 0.1 Distribution Enel S/E Lo Boza Alim. Eucaliptus Regulated 10.48 0.35 0.35 3.7 Distribution Enel S/E Lo Boza Alim. The Lingues Regulated 1.04 0.35 0.35 0.44 Distribution Enel S/E Lo Boza Alim. Miraflores Regulated 6.52 0.35 0.33 2.3 Distribution Enel S/E Lo Boza Alim. Toconao Regulated 2.88 0.35 0.35 1.0 Distribution Enel S/E Quilicura Alim. El Carmen Regulates 3.16 0.33 0.33 1.1 Distribution Enel S/E Quilicura Alim. The Mats Regulated 1.88 0.33 0.6 Distribution Enel S/E Quilicura Alim. Granada Regulated 2.39 0.33 0.33 0.88 Distribution Enel S/E Pajaritos 0.322 Aliguura Alim. Huechoraba Regulated 1.39 0.33 0.55 Distribution Enel S/E Quilicura Alim. Peralillo Regulated 4.59 0.33 0.33 1.5 Distribution Enel S/E 0.32 Aljarritos 0.323.