Study for fault analysis EAF 402/2024 “Fall on line 110 kV Maitencillo - Las Compañías” Date of issue: 26-08-2024 1. Detailed description of the disturbance 1. Date and time of failure Date 02/08/2024 Time 18:02 Disconnected consumption (MW) 1.49 Prior system demand (MW) 9656.70 Percentage of disconnection 0.015% Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Maitencillo - Algarrobo 110 kV C1 / LT237CI1TR01----T0002 Type of installation Line Nominal voltage 110 kV Segmento Zonal transmission Affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Metropolitan Region of Santiago. The company Transelec S.A. indicates that the cause of the failure corresponds to a bird (jote) that reduced the electrical distance between the upper stage and the lower cross-section of the structure N°75 of the above-mentioned line. d.2 Physical phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Reiteration: Reiteration of physical phenomena in the affected installation: This facility has been affected by the same physical phenomenon, during the last 24 months (EAF 162/2023 and 271/2024) Reiteration of physical phenomena in facilities of the same owner: Yes, there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 months of the same physical phenomenon. FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS Short-term corrective action: Transelec S.A. indicates the following: “In the particular case of the fault in question, there was no erroneous performance of the Chinese installations. However, as an isolated measure of the change in short-term Ructures with the aim of avoiding future incidences by action of birds Failure in line 154 (Notices Neomancer N°202063960 and N°2022063959).” kV Alto Jahuel - EAF 296-2022 05-08-2022 Long-term corrective action: Transelec S.A. indicates the Rancagua - Tinguiririca N°1 following: “In the particular case of the fault in question, there was no erroneous behaviour of the facilities. However, as mitigation measure work was planned to carry out the change of affected insulators along with the installation of Chinese hats and combs in the structures in order to avoid future incidences by action of birds (Notices Neomancer N°202063960 and N°20220063959).” The company CGE Transmission S.A. and Transelec S.A. indicates that “do not apply” Falla in the line 154 EAF 093-2023 17-03-2023 execute corrective actions in short and long-term event kV Maule - Parral Speletta Transmission structure does not apply S.A. On horizontal, which makes these measures not effective to avoid the indicated fault mode.” Line 110 failure The company CGE Transmitación S.A. points out that “it does not apply” to execute EAF 162-2023 kV Maitencillo - The 28-04-2023 short-term corrective. Companies The company CGE S.A. does not indicate short-term corrective actions. Transelec S.A. and CGE S.A. companies do not indicate long-term corrective actions. The company CGE Transmitación S.A. points out that “it does not apply” to carry out corrective actions in the long-term The company Transelec S.A. indicates: “At the time of knowing the cause of the disconnection the following corrective actions were carried out: 1. Posterior to the recovery of the service, the Transelec field staff is mobilized to travel the line 110 kV Maitencillo - Las Falla in the line 110 Companies in search of the point of failure through visual inspection EAF 271-2024 kV Maitencillo - The 16-06-2024 and inspection with drones. This shows the presence of Companys out in isolated chain. Number of faults (not importing Physical Phenomenon) in the same installation: Failures have occurred in the same affected installation, during the last 24 mobile months (EAF 293/2022, 366/2022, 162/2023, 347/2023, 448/2023, 248/2024, 271/2024 and 322/2024). d.4 Electric phenomenon DI21N: Residual distance. e. Installation details, equipment or element where the fault occurred The element affected in this event corresponds to line 110 kV Maitencillo - The Companies, which, according to information from its owner, has the following characteristics: Concept Maitencillo Tramo - Algarrobo 110 kV Tramo Algarrobo - The Companies 110 kV Tension 110 kV Driver CU 2/0 AGW AAC Alliance Not Driver by Phase 1 1 1 To Driver Design 80oC 50oC Current capacity at 0.417 kA 0.244 kA Operating Temperature Guards Not Applicable Location of the Driver 33 km S. 152 A. points out: “Urbana” and “Rural”. g. Proprietary owner regarding the origin of the fault It was not informed by the company Transelec S.A. h. Comuna where the fault is presented 03301: Vallenar. i. Date of delivery of the information to the Coordinated Coordinator 48 hour report (04-07-2024) 5 days report (09-08-2024) General Electricity Company S.A. (CGE S.A.) 02-08-2024 08-08-2024 CGE Transmission S.A. 03-08-2024 06-08-2024 Enel Green Power Chile S.A. 02-08-2024 Transelec S.A. 03-08-2024 09-08-2024 2. Description of the equipment affected to. Generation System b. The Maiegligment Transmission System Affected Segment Tramo Dec. Hora Norm. LT 110 kV Company - Maitencillo ST Incahuasi Company 18: 02 18:09 LT 110 kV c. Dispon. Norm. (MW) pre-fall S/E Incahuasi Domeyko / E1 Vallenar 0.49 0.005 481 18:02 18:09 18:09 18:09 18:09 S/E Incahuasi La Higuera / E2 SI 1.00 0.010 SI 18:02 18:09 18:09 Total: 1.49 MW 0.015% >481 - The amounts and times indicated correspond to the information reported by the companies CGE S.A. and CGE Transmission S.A. - SI: It was not reported by the company General Company of Electricity S.A. 3. Estimate of the energy not provided Sub-Station Feeder/ Company Type of Time Loss of Loss of Loss of Loss of Time ENS Customer Consumption (MW) Indispon. (h) Desc. (h) (MW) S/E Incahuasi Domeyko / E1 CGE Reg. 0.49 0.12 0.12 0.1 S/E Incahuasi La Higuera / E2 CGE Local government 1.00 0.12 0.12 0,12 0,0 clients Regulated: (h) DWWWWWWWWWWWWW:::: 0,WWWWWWWW e Power Range recovery (MW) recovery (h) (MW/h) First 80 % 1.19 0.10 11.93 Last 20 % 0.30 0.10 2.98 100 % Total 1.49 0.10 14.91 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 9656.70 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using the Canutillar power stations (U1 and U2), El Toro (U1, U2, U3 and U4), Mujillones (IEM), Ralco (U1 and U2) and Rapel (U2 and U5). Status and pre-failure configuration The transmission facilities were in normal service at the moments prior to forced disconnection, with the following particularities: • The Incahuasi - Romeral 110 kV section was out of service, so the SS/EE Algarrobo, Dos Amigos, Pajonales and Incahuasi were fed radially from S/E Maitencillo. e August 2024, there was the forced disconnection of line 110 kV Maitencillo - Las Compañías, owned by Transelec S.A., due to the operation of its protections. The above, due to a monophase short circuit to ground in phase C, due to the presence of a bird that caused a shortening of the electrical distance with the structure N°75. At 18:09 hours on August 02, 2024, the replacement maneuvers ended, with the closure of the switch 52H7 S/E Maitencillo leaving again in service the line 110kV Maitencillo - Las Compañías, between the sections Maitencillo - Incahuasi and recovering the consumptions associated with the S/E Algarrobo, Dos Amigos, Pajonales and Incahuasi. It is necessary to emphasize that the line is currently cut between the sections Incahuasi - Romeral. As reported by the company Enel Green Power Chile S.A.: “On the date and time mentioned above, there was the intempensive disconnection of the park, the line was produced 110 Property of another Coordinated, which produced the deenergization of the S/E Pajonales and, therefore, the deenergization of the line of 23 [kV] Pajonales - ESO. Due to the failure described above, there was the untimely disconnection of the Photovoltaic Park La Silla due to the performance of its protections of subtension available in the cloth 52E1 of the Tap Off La Silla of the line of 23 [kV] Pajonales - ESO” “Preliminary moments to the untimely disconnection of the Photovoltaic Park La Silla producto of the fault in the Line of 110 [kV] Maitencillo - The Companies, this one was without generation. The facilities were in its normal configuration, and at the time of the fault, no work was carried out in the affected facilities.” On the other hand, depending on the background presented to the date of issue of the present Study for Analysis of Falla, the following additional information will be requested: Compañía General de Electricidad S.A.: • Clarification regarding the loss of consumption in S/E Inc. In addition, the reports of failure of installations entered into the Neomancer system of the National Electrical Coordinator by the companies Compañía General de Electricidad S.A., CGE Transmitación S.A., Enel Green Power Chile S.A. and Transelec S.A. (Annex N°1), and other background provided by the companies Compañía General de Electricidad S.A., CGE Transmitación S.A., Enel Green Power Chile S.A. and Transelec S.A. (Annex N°2) are attached. Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Transelec S.A. indicates: “Post-recovering the service, field personnel of Transelec is mobilized to travel the line 110 kV Maitencillo - The Companies in search of the failure point through the visual inspection pedestre, however due to the adverse weather conditions present in the area 14:00 is decided to continue to the next day. The company CGE Transmitación S.A. states: “It does not apply”. The company Enel Green Power Chile S.A. states: “No corrective actions are considered for failure in analysis, since the protections of the installations acted correctly according to their adjustments.” The rest of the companies do not indicate corrective actions of short term. c) Remedial actions in the long term: The company CGE Transmitación S.A. indicates: “It does not apply”. The rest of the companies do not indicate corrective actions of long term.