Study for failure analysis EAF 401/2024 “Intempsive opening of the switch 52BT1 of S/E El Monte” Date of issue: 26-08-2024 1. General description of the interruption a. Date and Time of failure Date 02/08/2024 Time 17:33 Disconnected consumption (MW) 10.8 Prior system demand (MW) 9697 Percentage of disconnection 0.111 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer 66/13.8 kV N°1 of S/E The Mount / ET01T0058SE172T0058 Installation type Transformer Nominal voltage 66/13.8 kV Segmento Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Aristides Quezada Escobar Address President Riesco N°5561 Office 1701, Las Condes, Santiago c. Identification of the missing element Transformer 66/138 kV Office N°1 of S/E The Monte/ET01 the transformer 66/13.8 kV N°1 of S/E The Mount by operation of its protections, due to an overload caused by untimely increase of the demand, during front of bad weather. d.2 Physical Phenomenon DIS2: Overload. The company CGE Transmission attached background (probatory) to support the declared physical phenomenon. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: HORA FALLA ID FALLA FALLA DATES CORRECTIVE ACTIONS CP ACTIONS CORRECTIONS LP FALLA The company CGE Transmission S.A. states that “a review of the transformation capacity of the T1 of forced disconnection T1 will be carried out. The company CGE Transmission S.A. states: “It does not apply”. The company CGE Transmission S.A. notes: “It does not apply”. The company CGE Transmission S.A. indicates that it does not apply. The company Apertura del Empresa Energía Pacífico S.A. does not indicate actions Energía Pacífico S.A. does not indicate actions Energía Pacífico S.A. does not indicate EAF 440-2022 switch 52B2 of 03-12-22 19:58 corrective in the short term. The company CGE S.A. does not indicate corrective actions in the long term S/E Paine corrective actions in the short term. The company CGE S.A. does not indicate corrective actions in the long term. The company CGE Transmission S.A. indicates that, with the aim of avoiding the unwanted operation of the Opening of the EAF 440-2022 interr S u / p o P r a i 5 n 2 e S from 03-12-22 19:58 p d t o t o l t e t e c a c a n. In the event of a failure to comply with the conditions laid down in Article 2(2) of Regulation (EEC) No 1408/71, the Member States may decide to apply the measures referred to in Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 3(2) of Council Regulation (EEC) No 1408/71, as regards the application of Article 2(2) of Council Regulation (EEC) No 1408/71, Article 3(2) of Council of the EC of the EC, Article 3(2) of Council of Regulation (EEC) No 1408/71, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the Treaty, Article 3(2) of the Treaty, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, Article 3(2) of the EC, 14-12-22 15:19 greater demands, which is why the manoeuvres in long-term correctives. The Cachaporal C1 MT networks for control of the transfer in company CGE S.A. do not indicate transformers have been carried out with corrective actions of micro-cut length. The company CGE S.A. does not indicate short-term corrective actions. CGE Transmission S.A. notes that in consideration of the Opening of the difference in the current observed by the relay SEL-587 EAF 468-2022 inte S r / r E u p p t o n r i 5 h 2 u B e T of 15-12-22 15:41 e d e p e s l l i n e p a t i n t i n g h e e e e n d t i n d l i t i t i t e t i n t i t e p e p e s a t i t e p a t i t i n t i n t i n t e n t e s n a. s mission S.A. points out that the company STS S.A. indicates: In the event that the topology of the network is changed and this implies the closure of the switch 52B1 of S/E Nahuelbuta, remaining this Opening of the company STS S.A. does not indicate EAF 488-2022 switch 52B1 of 23-12-22 00:42 energized through S/E Negrete, together with that there are corrective actions of long S/E Negrete a low demand in the area, will be suggested to the CDC of the term. Coordinator to limit the centers of the zone by transfer control of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission S.A. notes that “is not S.A. indicates that “is not considered” corrective actions in the short term. A. EAF 006-2023 int i e n r t t t t e s m / p E p p p p p p p p p p p p p p p p s a t 5 r i r v 2 to B l t t e 1 t t t e 4-01-23 21:36 L e p p p p p p p p p p p p p p p p p r s a t 5 r i r v 2 to B l t e r t t t t t e p e p e r e p r e p p r e p p r u p p p s t e p p p p p p p p p p p p p p p p p r s a t e p p e p e p e p e p e p e p e p e p p e p e p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p p s t t t t t s t t S S S S S r S r S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S A A A A A A S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S S The EAF 127-2023 of bar 66 kV N°1 of 14-03-23 10:43 additional elements of frequency and steps switch 52BT1 of the S/E Colonel E se D c A u C e , n c p ia a l r e a s y q o u s e c il s o e g a r n f ic p o r s e . s entered in the registers Central Colonel substation, by a new equipment that ensures greater reliability. The companies Arauco Bioenergy S.A., CGE Transmission S.A., Forced disconnection The companies Arauco Bioenergy S.A., CGE Transmission EAF 216-2023 of line 66 kV 18-05-23 22:25 S.A., Eolic Park Lebu-Toro SpA, Frontel S.A. and STS S.A., Economic Park Lebu-Toro SpA and Colonel - The Manco do not indicate corrective actions in the short term. Nterruptor 52CT 27-12-23 10:24 Not indicated. Not indicated. of S/E The Manzano Opening CGE Transmission S.A. informs: “The load is monitored and the EAF 548-2023 is untimely from 27-12-24 20:42 make transfers with the aim of decreasing the Not indicated. i S n / t E e M rru a p n d o i r n g 5 to 2 CT1 load in the system”. HORA FALLA ID FALLA NAME FALLA ACTIONS CORRECT CP ACTIONS LP FALLA The company CGE Transmission S.A. notes: “The day 04-01- 2024 has been carried out under the course Forzoso N°2024001639, by which the increase of Automatic Opening of the PACT3 of SE Parral is indicated to allow the EAF 004-2024 of the switch 52CT3 03-01-24 21:56 operation at full T3 transformer load without risk is not indicated. of S/ E Parral of indense operation is indicated. mpresa CGE Transmission S.A. indicates: “After investigating with distribution segment personnel about the origin of the untimely increases of load in SE El Manzano, it has been determined that these are due to the fact that during the climatic contingency that occurred in April 2023 the distribution network was affected by such events , Automatic opening EAF 050-2024 of the switch 52CT 06-02-24 08:30 for the above reason part of the load of the Not indicated. from S/E El Manzano Feeder El Carmen de SE Las Cabras to the feeder El Estero de SE El Manzano, initially considered that the transfer would be about 50 A, however, in the last months this cargo transferred reached values around 80A. On 14-02-2024 the tropology of the area was normalized, leaving the entire load of the circuit El Carmen transferred to SE Las Cabras. The company CGE Transmission S.A. indicates: “It is communicated to segment of Dx of CGE, which due to the disconnection of the operation of PAD1 of SE San Vicente de Tagua Tagua has increased by 19-02E. It is not indicated. Vicente de Tagua T1 transformer of this substation and it is requested that Tagua take the corresponding measures aimed at avoiding overload Transformers product of Dx network transfers”. CGE Transmission S.A. indicates the following: “After determining a failure point in the LT Maule - San Miguel, proceed immediately to perform the action CGE Transmission S.A. indicates that corrective of the line. See report “2024000536 540 553 “does not apply” execute actions 579 ANNEX V attention Falla LT Maule Talca 07-02-2024. Long-term corrective. It is proposed as a preventive measure the implementation of Arauco Bioenergy S.A. indicates of phase overcurrent element in relay equipment that “does not need” digital actions currently installed in the corrective substations in the long term. Forced disconnection Maule and Talca, in order to allow the control of charges EAF 057-2024 of the line 2x66 kV 07-02-24 19:56 extremes in the lines Maule - Talca, Maule - San Miguel Transele and Talca S. Talca S.A. Rapid transitional frictions such as those occurring in the event analysed in this report.” p o r p o e t r e a c r c o i n o n c e o s r rect d am e ent T e r .” a nselec Arauco Bioenergy SpA. indicates that “short-term corrective actions are not needed”. C co G r E re c S t . iv A a . s a n o la rg in o d p ic la a z o a . cciones Transelec S.A. indicates that “it does not apply, since the failure was in third-party installations and the Transelec protections operated correctly.” CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmission S.A. indicates that: “It communicates to segment of Dx of CGE, which causes the company CGE Transmission operation of Pano BT1 of SE San Vicente de Tagua Tagua S.A. does not indicate that it does not apply Forced Disconnection was due to an overload operation due to corrective action of Dx of CGE, which caused by a long-term. . no network transfers Dx”. indicates corrective actions. The company Compañía General de Electricidad S.A. does not indicate corrective actions. Automatic opening EAF 069-2024 d e e l S / in E t E e l l r r M u a p n za r n 5 or 2 CT 12-02-24 20:22 The company CGE Transmitación S.A. indicates that “does not apply”. L se a ñ e a m la p q re u s e a n C or G a E p T l r ic a a n . s m ision S.A.