Study for failure analysis EAF 399/2024 “Intempsive opening of the switches 52BT3, 52CT2, 52C4 and 52C5 of S/E Colonel” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 13:04 Unconnected consumptions (MW) 9.40 Prior demand of the system (MW) 9669 Percentage of disconnection 0.096 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Colonel / SE142T0058 Type of installation Substation Nominal voltage 154, 66, 15 and 13.2 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iv Quezada Escobar Address Av. President Riesco 5561, floor 14, Las Condes c. Identification of the missing element Disruptor 52C3 of S/E Colonel / IM01T0058PA002T0058 C0058 Owner /E Coronel, after the non-opening of the 52C3 switch to failure and fire of the transformer 15/13.2 kV located inside the S/E and downstream of the 52C3 switch. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. The company CGE Transmission S.A. sends the background associated with the proposition of the origin of the failure: or Maintenances of the last 24 months of the equipment that produces the failure. or Sequence of protection operation, including a technical report (how the protections operated and how they should have operated). d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 280/2024). Reitation Physical Phenomenon in facilities of the same owner: Yes faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. DATE HORA FALLA ID FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALLA FALA FALA FALA FALA FALA FAL is a FAL. To review and verify Extension Works N°198/2019, NUP the coordination of the current adjustments of the 1579. The project consists of the replacement of control units of the cloths C5 and CT2, that of the current transformer 66/13,2 kV of 6 date of delivery will be at the end of November of the MVA by a transformer of 66/13,2 kV 2022. of capacity 16 MVA in the S/E Victoria, Opening of the switch It will be coordinated with Frontel, a date before with their respective cloths of connection to EAF 369-2022 07-10-22 14:51 52C2 of S/E Victoria end of year in order to be able to review and test the unit of the high and medium voltage bars. The control of the cloth C5, when we have plan also contemplates the extension response will be reported entering an SD to the bar of 66 kV, of the yard of mean CEN. tension and the construction of two panels The connections IRIG-B will be revised for future feeders, a position normalizing the clock through the SD for the disconnector bar, a position N°2022092591”. 8- The company CGE Transmission S.A. points out: transformer No.1 EAF 383-2022 17-10-22 14:32 11-2022, the revision has been scheduled and “No long action has been determined 66/23 kV of S/E proofs of protection schemes of cloth T1 term at the close of this report”. Constitution of SE Constitution”. DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA The company CGE Transmission S.A. indicates: “According to the parameters observed in this failure, and previous occurred IF 2022000687, it is established to continue the development of: 1. Perform tests of relé GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the HT4 cloth of 110 kV, and control links associated to relé GE T60 S1 T4, to discard or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the company CGE transmission S-20A will determine S60 S. The new adjustment of the above-mentioned short-term tests will be determined once the S/E Calama kV N°4 has been carried out. Neutral 110 kV NEUTRAL TOC1, which covers all the cases of actual faults in distribution networks connected on side 23 kV, which produce the occurrence of residual current calculated on side 110 kV TC (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the contract for services mentioned above is already carried out to Specialist Supplier and the works begin its development during the month of November 2022.” Forced disconnection of the S/E San Miguel CT1 panel 419-2022 bar 66 kV from S/E 12-11-22 23:26 does not apply. It does not apply. Squad CGE Transmission S.A. indicates that it will review and perform the improvement in the control wiring associated with the relé Form 6 of the S/E Control Panel. It will also review and correct the forced disconnection of phases of the units of Correspondation of the EAF S.A.A. indicates long corrective actions already 424-202222 the S/E. C, the form 6 control unit of the CT1 cloth saw it in phase A and the back relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December 2022 the communication to the SCADA system will enter into service, through a link of the company CGE Transmission S.A. points out that: fiber optics in the S/E Fatima, the one that will pass failure in the switch “does not apply”. EAF 427-2022 21-11-22 12:04 to be the main way of communication, 52C6 of S/E Fatima The company CGE Transmission S.A. does not indicate actions remaining as first support the short term corrective. radiolink and as second support the connection via mobile network 3G/4G. The company CGE S.A. does not indicate corrective actions in the long term. The company CGE Transmission S.A. notes that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the feeder 52C30. The company CGE Transmission S.A. does not indicate the program of the forcedness of the S. r 52C30. It is programmed shortly High Hospice equipment reconnector NOJA RC15, to a service of modification of the configuration will be executed in the first semester of 2023. of the control and the communications of the remote trip between the relay F60 of the cloth CT1 towards the relay F60 of the cloth C30, where the logic responsible of the remote trip will be removed. CGE Transmission S.A. points out that the installation of a relay (SEL-351) was carried out in provisional form, for purposes of determining the origin of the opening signal, producing a forced disconnection of the CGE Transmission S.A. indicates that no new failure is made on the 05.01.23 in which it was possible transformer No1 consider the greatest corrective actions EAF 002-2023 04-01-23 13:16 determine the cause of the operation. Once 154/66 kV of S/E to those already realized, which solves the protection element that Talcahuano problem detected. generates the operation in the form of the master relay, measurements are carried out determining that the cause of the valve associated with this valve FALL FALL FALL FOLV is not functioning, for FALL. B1 of S/E Tap Off 09-01-23 07:06 Not indicated. Not indicated. Santa Clara Transformer disconnection No 1 EAF 051-2023 06-02-23 02:16 Not applicable. It does not apply. 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action was already carried out and corresponded to a diagnostic inspection of the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°202011474). In this inspection the damage to the opening coils of the 52CT1 switch was determined, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair as soon as possible. As a measure of provisional mitigation, the signals of the company CGE Transmission S.A. indicate the opening of the SEL-387 relay associated to the CT1 cloth following corrective long-term action: towards 52BT1 will be directed by programming of the CGE Convelopletation “Also, it will replace the 12/02/ of 1720”. The 52C10 reconnector was used to perform S/E Curicó kV in order to update the switches effective tests of opening with thermomagnetic injection in an estimated time of primary current, which were successful and three months”. The control was programmed with the correct date including the year in order to avoid the loss of data. It should be noted that 52C10 and its protections were audited by technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but not opened during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023”. “Respect of the damaged SEL751A backup relay, its replacement is estimated within the month of April of the 2023”. The company CGE Transmission S.A. notes that the Intempensive opening of the equipment of the EAF 071-2023 panels of the 52ET1 switch is indicated S-02-23 12:07 E2 and E3 platform SNU. .A. indicates that EAF 074-2023 of S/E San Francisco of 14-02-23 14:07 carried out revision of control unit and tests Not indicated. Local mustard with the equipment. The company CGE Transmission S.A. indicates the following: Forced disconnection of the “It is programmed according to SD 2023024484, EAF 103-2023 transformer N°4 66/15 05-03-23 18:05 the revision and activation of alarms of equipment are not indicated. kV of S/E San Fernando associated to the transformer N°4. Considers SCADA work in system of the substation and NODO San Fernando.”. The company CGE Transmission S.A. indicates that it corrected the bad contact in the terminal of the forced disconnection of the cell of the feeder Paillihue (52C11) of S/E EAF 107-2023 the replacement of 15 kV N°2 of S/E 06-03-23 21:02 Not indicated. Angels, during scheduled works according to the requests SD N°20230220928 and SD N°20230932 of 12-03-2023. the companies CGE Transmission S.A., EAF 182-2023 of the switch 52B1 of 28-04-23 05:23 cabinet of RTU N°1, is presumed to fail in Frontel and STS S.A. does not indicate actions S/E Angol sources of power or in components of the RTU. Corrective. Subsequently effective tests are carried out on control and operation of the switch 52B1 of S/E Angol..” DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA The company CGE Transmission S.A. indicates: “Operational tests of the reconnector 52C3, comprising orders of closure and of the company CGE Transmission S.A. indicates: Failure in switch 52C3 EAF 187-2023 28-04-23 13:20 opening, both remote from SCADA and “Do not consider corrective actions of S/E Local Chacahuin in caseta, and in the panel own of the additional”. mission S.A. points out that “no EAF 227-2023 13.8 kV of S/E Tap Off The 24-05-23 21:24 It will be managed study of adjustments of application”. Eden coordination of protections to the cloth C6 to ensure the selectivity in the operation of the protections, which, due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the switch EAF 274-2023 23-06-23 15:49 CGE Transmission S.A. notes that it does not apply. CGE Transmission S.A. notes that it does not apply. 52C1 of S/E The Arañas The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms due to battery failure after replacement. Monitoring of the Fault in switch CGE Transmission S.A. indicates that “no EAF 304-2023 19-07-23 17:58 new battery, finds that Calama does not apply”. The company CGE Transmission S.A. indicates the failure in the following switch: “The switch NOVA27 is replaced, The company CGE Transmission S.A. indicates: EAF 305-2023 19-07-23 21:45 52C2 of S/E The headboard Mount of the cloth C2, feeder Naltagua of “No hay”. S/E The Mount.” Untimely opening The company CGE Transmission S.A. indicates: “The company CGE Transmission S.A. does not indicate EAF 366-2023 of the switch 52CT1 of 21-08-23 08:19 program tests of the set Relé - corrective actions of long term. S/E Punitaki Reconnector of the cloth C3. (date 07-09-2023).” The company CGE Transmission S.A. indicates: “It fails in system of the company CGE Transmission S.A. indicates: it carries outs intervention in Nodo Scada Temuco for EAF 408-2023 control of the cloth C6 of 14-09-23 11:54 “It does not implement”. Normalizes data intermittance according to SDCF transmission S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S.S. A. does not indicate EAF 414-2023 transformer N°5 66/23 21-09-23 01:06 valve change. long term corrective actions. kV of S/E Pullinque By means of SD No2023083073, the disconnection of the transformer T5 is carried out on Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of that equipment. The company CGE Transmission S.A. points out that the company CGE Transmission S.A. indicates that it replaced the actuator card of the failure in control of the cloth that “does not apply” to execute actions reconnector 52C3 of S/E San Francisco of EAF 426-2023 C3 of S/E San Francisco 03-10-23 14:24 corrective in the long term. Mostazal. of Mostazal The company CGE S.A. does not indicate actions The company CGE S.A. does not specify CAF CabRA S.A. does not indicate corrective actions in the long term. corrective actions. short term. Failure in the system of the company CGE Transmission S.A.A. indicates: “The company CGE Transmission”. CORRECTIVE IONES CP CORRECTIVATIVE ACTIONS LP FALLA FALLA The company CGE Transmitación S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the MT winding of the power transformer T1. Field activity will be programmed to investigate and resolve the discrepancy, before 31 December 2023. An hourly difference in relays will also be detected that will be corrected in the same activity. Opening of the switch By means of the revision of the adjustments and of the company CGE Transmitación S.A. indicates: EAF 445-2023 19-10-23 00:35 52CT1 of S/E Recorded events will be analyzed the reason of the “Not applicable”. No operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before 31 December 2023. If the problem with the previous activity is discovered, effective tests will be performed at the reconnector 52C3 to find and correct the cause of the non-operation in this company. CGE S23 will be indicated. SMNR, together with the study of approval of adjustments by the company CGE Transmission S.A. indicates the project of replacement of the following protections: “The revision of the adjustment of the transformer T4 in S/E Los Angeles will be carried out. on residual current of the protection SEL-387 Forced disconnection of the replacement will be by protections of that of the Transformer T4. Under the SD N°202313207 transformer N°4 same brand and model, but of last EAF 464-2023 28-10-23 23:28 the function of overcurrent 154/66 kV of S/E will be deactivated This generation will be in order to enable its residual, until its coordination is verified, Angels remote communication and connection to an operating function of new satellite clock, which will also be overcurrent residual in the protection SEL- will be placed in the caseta of the transformer T4 311C of the system 2.” to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March 2024. d not relevant modification SMNR, together with the study of approval of adjustments by the project of replacement of the protections of the transformer T4 in S/E Los Angeles. The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the booth of the transformer T4 The company CGE Transmission S.A. indicates it to regularize the time stamp. The following one will be carried out: “The revision of the commissioning adjustment of the replacement of residual overcurrent of the protection SEL-387 Forced disconnection of the protections of the Transformer T4 in S/E of the Transformer T4. Under the SD N°20231033207 transformer N°4 Los Angeles will be carried out the second EAF 469-2023 29-10-23 11:19 the function of overcurrent 154/66 kV of S/E will be deactivated The week of the month of March of 2024.” “The residual, until its coordination is verified, Angels above also includes as maintaining operating the improvement of the installation of a new clock overcurrent residual in the protection case of the SEL1 case of the SEL1 satellite protection”. ma 2.” will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the Service of the protections committed by the month of March 2024 since it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed.”