Estudio para análisis de falla EAF 399/2024
“Apertura intempestiva de los interruptores 52BT3, 52CT2, 52C4 y 52C5 de S/E Coronel”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 13:04
Consumos desconectados (MW) 9.40
Demanda previa del sistema (MW) 9669
Porcentaje de desconexión 0.096 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Coronel / SE142T0058
Tipo de instalación Subestación
Tensión nominal 154, 66, 15 y 13.2 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 14, Las Condes
c. Identificación del elemento fallado
Nombre del elemento fallado Interruptor 52C3 de S/E Coronel / IM01T0058PA002T0058SE142T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 14, Las Condes
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52C4, 52C5, 52CT2 y 52BT3 de S/E Coronel,
tras la no apertura del interruptor 52C3 ante falla e incendio del transformador 15/13.2 kV ubicado al
interior de la S/E y aguas abajo del interruptor 52C3.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control.
La empresa CGE Transmisión S.A. envía los antecedentes asociados a la proposición del origen de la
falla:
o Mantenimientos de los últimos 24 meses del equipo que produce la falla.
o Secuencia de operación de protecciones, incluyendo un informe técnico (cómo operaron las
protecciones y cómo debieron haber operado).
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico, durante los últimos 24 meses móviles (EAF 280/2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
CGE Transmisión S.A. indica:
“Existe un proyecto licitado dentro del
CGE Transmisión S.A. indica: Decreto Exento de Transmisión Zonal,
“Se realizará un estudio para revisar y verificar Obras de Ampliación N°198/2019, NUP
la coordinación de los actuales ajustes de las 1579. El proyecto consiste en el reemplazo
unidades de control de los paños C5 y CT2, la del actual transformador 66/13,2 kV de 6
fecha de entrega será a fines de noviembre del MVA por un transformador de 66/13,2 kV
2022. de capacidad 16 MVA en la S/E Victoria,
Apertura del interruptor Se coordinará con Frontel, una fecha antes de con sus respectivos paños de conexión a
EAF 369-2022 07-10-22 14:51
52C2 de S/E Victoria fin de año para poder revisar y probar la unidad las barras de alta y media tensión. El
de control del paño C5, cuando tengamos proyecto contempla además la ampliación
respuesta se informará ingresando una SD al de la barra de 66 kV, del patio de media
CEN. tensión y la construcción de dos paños
Se revisarán las conexiones IRIG-B para para futuros alimentadores, una posición
normalizar el registro horario a través de la SD para el seccionador de barra, una posición
N°2022092591”. para la acometida del transformador y
una posición para banco de
condensadores”.
La empresa CGE Transmisión S.A. señala que:
Desconexión del
“Mediante la SD N°2022097476, para el día 08- La empresa CGE Transmisión S.A. señala:
transformador Nº1
EAF 383-2022 17-10-22 14:32 11-2022, se ha programado la revisión y “No se ha determinado acción de largo
66/23 kV de S/E
pruebas de esquemas de protección de paño T1 plazo al cierre del presente informe”.
Constitución
de SE Constitución”.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
La empresa CGE Transmisión S.A. indica:
“De acuerdo con los parámetros observados en
esta falla, y anterior ocurrida IF 2022000687, se
establece el continuar con el desarrollo de:
1. Realizar pruebas de relé GE T60 S1 T4, para
confirmar o descartar fallas de equipo.
2. Realizar pruebas en TTCC del paño HT4 de 110
kV, y lazos de control asociados a relé GE T60 S1
T4, para descartar o confirmar falla en equipo o
alambrados de control.
3. En función de los resultados obtenidos en los
puntos 1 y 2, se realizará un estudio de análisis
y simulación de corrientes secundarias del La empresa CGE Transmisión S.A. indica
Desconexión forzada del
núcleo del TC, alambrado al relé GE T60 S1 del que las acciones correctivas de largo plazo
EAF 394-2022 transformador 110/23 23-10-22 12:14
paño HT4, para determinar un nuevo ajuste de se determinarán una vez realizadas las
kV N°4 de S/E Calama
la función de sobrecorriente temporizada de pruebas mencionadas de corto plazo.
neutro 110 kV NEUTRAL TOC1, que contemple
todos los casos de fallas reales en redes de
distribución conectadas en lado 23 kV, que
producen la aparición de corriente residual
calculada en TC lado 110 kV (considerando que
no debiera existir debido a la conexión del
transformador Dyn1).
Cabe destacar que la adjudicación de licitación
por servicios mencionados anteriormente ya se
encuentra realizada a Proveedor especialista y
los trabajos inician su desarrollo durante el mes
de noviembre de 2022.”
Desconexión forzada de
EAF 419-2022 barra 66 kV de S/E 12-11-22 23:26 No aplica. No aplica.
Escuadrón
CGE Transmisión S.A. señala que revisará y
realizará el mejoramiento en el cableado de
control asociado al relé Form 6 del paño CT1 de
S/E San Miguel. También revisará y corregirá la
Desconexión forzada de
correspondencia de fases de las unidades de No se indican acciones correctivas de largo
EAF 424-2022 la barra 15 kV de S/E San 19-11-22 14:33
control, ya que la unidad de control Form 6 del plazo.
Miguel
paño C1 vio la falla en fase C, la unidad de
control Form 6 del paño CT1 la vio en fase A y el
relé de respaldo del paño CT1 SEL-387 la vio en
fase C.
La empresa CGE Transmisión S.A. indica
que durante el mes de diciembre de 2022
entrará en servicio la comunicación al
sistema SCADA, a través de un enlace de
La empresa CGE Transmisión S.A. señala que:
fibra óptica en la S/E Fátima, el que pasará
Falla en el interruptor “no aplica”.
EAF 427-2022 21-11-22 12:04 a ser la vía principal de comunicación,
52C6 de S/E Fátima La empresa CGE S.A. no señala acciones
quedando como primer respaldo el de
correctivas a corto plazo.
radioenlace y como segundo respaldo la
conexión vía red móvil 3G/4G.
La empresa CGE S.A. no señala acciones
correctivas a largo plazo.
La empresa CGE Transmisión S.A. señala que se
realiza un análisis de la falla, determinando la
necesidad de realizar la verificación del equipo
de protección F60 del alimentador 52C30. Se
La empresa CGE Transmisión S.A. señala
programa a la brevedad el servicio de
Desconexión forzada de que se contempla el reemplazo del equipo
verificación de la protección F60 del
EAF 485-2022 la barra 13.8 kV de S/E 22-12-22 10:14 reconectador actual del paño C30 por un
alimentador 52C30. Se programa a la brevedad
Alto Hospicio equipo reconectador NOJA RC15, a
un servicio de modificación de la configuración
ejecutarse el primer semestre de 2023.
del control y las comunicaciones del trip remoto
entre el relé F60 del paño CT1 hacia el relé F60
del paño C30, donde se eliminará la lógica
responsable del trip remoto.
CGE Transmisión S.A. señala que se realizó la
instalación de un relé (SEL-351) en forma
provisoria, para efectos de determinar el origen
de la señal de apertura, produciéndose una
Desconexión forzada del CGE Transmisión S.A. señala que no se
nueva falla el 05.01.23 en la cual fue posible
transformador Nº1 consideran mayores acciones correctivas
EAF 002-2023 04-01-23 13:16 determinar la causa de la operación. Una vez
154/66 kV de S/E a las ya realizadas, las cuales solucionan el
determinado el elemento de protección que
Talcahuano problema detectado.
genera la operación en forma espuria del relé
maestro, se realizan mediciones determinando
que el switch asociado a dicha válvula falló, por
lo cual se realiza su reemplazo.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
Falla en desconectador
EAF 012-2023 89B1 de S/E Tap Off 09-01-23 07:06 No se indican. No se indican.
Santa Clara
Desconexión de
transformador Nº1
EAF 051-2023 06-02-23 02:16 No aplica. No aplica.
66/13.2 kV de S/E
Victoria
La empresa CGE Transmisión S.A. indica las
siguientes acciones correctivas de corto plazo:
“La primera acción ya fue realizada y
correspondió a una inspección de diagnóstico al
interruptor 52CT1, efectuada el domingo
12/02/2023 en horas de madrugada (SD
N°2023011474). En esta inspección se pudo
determinar el daño en las bobinas de apertura
del interruptor 52CT1, por lo que no fue posible
recuperar el equipo al servicio. Se retiraron
estos elementos dañados con el fin de solicitar
la fabricación de las bobinas de reemplazo, para
realizar la reparación a la brevedad. Como
medida de mitigación provisoria, se
direccionaron por programación las señales de
La empresa CGE Transmisión S.A. indica la
apertura del relé SEL-387 asociado al paño CT1
siguiente acción correctiva de largo plazo:
hacia el 52BT1”.
Desconexión forzada de “Finalmente, se reemplazará el tablero de
“También el mismo domingo 12/02/2023, se
EAF 054-2023 transformadores 66/13.2 06-02-23 17:01 distribución de corriente continua, con el
desconectó el reconectador 52C10 para realizar
kV de S/E Curicó fin de actualizar los interruptores
pruebas efectivas de apertura con inyección de
termomagnéticos en un plazo estimado de
corriente primaria, las que resultaron exitosas y
tres meses”.
se programó el control con la fecha correcta
incluyendo el año a fin de evitar la pérdida de
datos. Cabe indicar que el 52C10 y sus
protecciones fueron auditadas por personal
técnico a solicitud del Coordinador Eléctrico
Nacional el año 2022, encontrándose en buen
estado. En vista de que durante las pruebas de
la Auditoría Técnica y las pruebas del Domingo
12/02/2023 el 52C10 se encontró normal pero
no abrió durante la falla del 06/02/2023, se
programó su reemplazo para el Domingo
26/02/2023”.
“Respecto del relé de respaldo SEL751A dañado,
se estima su reemplazo dentro del mes de abril
del 2023”.
La empresa CGE Transmisión S.A. señala que se
Apertura intempestiva realizó el reemplazo de los equipos de los paños
EAF 071-2023 del interruptor 52ET1 de 13-02-23 12:07 E2 y E3 (NUP 3702 de plataforma PGP), de No se indican.
S/E Marquesa acuerdo con el Curso Forzoso N°2023014094
del 17-02-2023.
Falla en interruptor 52C3 La empresa CGE Transmisión S.A. indica que
EAF 074-2023 de S/E San Francisco de 14-02-23 14:07 realizó revisión de unidad de control y pruebas No se indican.
Mostazal locales con el equipo.
La empresa CGE Transmisión S.A. indica lo
siguiente:
Desconexión forzada del “Se programa de acuerdo con SD 2023024484,
EAF 103-2023 transformador N°4 66/15 05-03-23 18:05 la revisión y habilitación de alarmas de equipos No se indican.
kV de S/E San Fernando asociados al transformador N°4. Considera
labores SCADA en sistema de la subestación y
NODO San Fernando.”.
La empresa CGE Transmisión S.A. indica que
corrigió el mal contacto en la bornera de la
Desconexión forzada de
celda del alimentador Paillihue (52C11) de S/E
EAF 107-2023 la barra 15 kV N°2 de S/E 06-03-23 21:02 No se indican.
Los Ángeles, durante trabajos programados
Los Ángeles
según las solicitudes SD N°2023020928 y SD
N°2023020932 del 12-03-2023.
Falla en interruptor 52C3
EAF 170-2023 de S/E San Francisco de 15-04-23 01:43 No se indican. No se indican.
Mostazal
La empresa CGE Transmisión S.A. indica: “Se
realiza reemplazo de RTU N°1 y dispositivos
electrónicos afectados por un cortocircuito en
Apertura intempestiva los servicios auxiliares de corriente continua del Las empresas CGE Transmisión S.A.,
EAF 182-2023 del interruptor 52B1 de 28-04-23 05:23 gabinete de RTU N°1, se presume falla en Frontel y STS S.A. no indican acciones
S/E Angol fuentes de poder o en componentes de la RTU. correctivas.
Posteriormente se realizan pruebas efectivas
exitosas sobre control y operación del
interruptor 52B1 de S/E Angol.”.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
La empresa CGE Transmisión S.A. indica: “Se
realizarán pruebas operativas del reconectador
52C3, que comprenda órdenes de cierre y de La empresa CGE Transmisión S.A. indica:
Falla en interruptor 52C3
EAF 187-2023 28-04-23 13:20 apertura, tanto remotas desde SCADA como “No se consideran acciones correctivas
de S/E Chacahuín
locales en caseta, y en el panel propio del adicionales.”
control del 52C3.”
La empresa CGE Transmisión S.A. señala que:
“Se gestionará la aclaración de la
responsabilidad de los elementos que hoy
existen en el paño C6 de S/E Vallenar, pues no
registran dentro de los activos de CGET y
Transelec desconoce su responsabilidad en el
paño. Infotecnica indica propiedad Transelec
Desconexión de barra (Paño ID 2794)”.
CGE Transmisión S.A. señala que “no
EAF 227-2023 13.8 kV de S/E Tap Off El 24-05-23 21:24 Se gestionará estudio de ajustes de
aplica”.
Edén coordinación de protecciones al paño C6 para
asegurar la selectividad en la operación de las
protecciones, que, debido al aumento de los
niveles de cortocircuito, no estaría siendo
selectivo en su operación.
Se gestionará pruebas al control y reconectador
del paño C6 debido al no poder acceder a
los eventos por Software y panel”.
Falla en el interruptor
EAF 274-2023 23-06-23 15:49 CGE Transmisión S.A. señala que no aplica. CGE Transmisión S.A. señala que no aplica.
52C1 de S/E Las Arañas
La empresa CGE Transmisión S.A. indica: “Se
realiza reemplazo de batería de control F5
asociado a 52E23 Latorre, no observándose
alarmas activas por falla de baterías luego del
reemplazo. Se realiza monitoreo del estado de la
Falla en interruptor CGE Transmisión S.A. señala que “no
EAF 304-2023 19-07-23 17:58 nueva batería, constatándose que esta se
52E23 de S/E Calama aplica”.
encuentra con parámetros normales de
funcionamiento. Cabe destacar que la última
inspección operacional realizada a SE Calama
fue realizada el 07/07/2023. En esa oportunidad
no se detectó indicación de falla batería”.
La empresa CGE Transmisión S.A. indica lo
Falla en el interruptor siguiente: “Se reemplaza el interruptor NOVA27, La empresa CGE Transmisión S.A. indica:
EAF 305-2023 19-07-23 21:45
52C2 de S/E El Monte cabecera del paño C2, alimentador Naltagua de “No hay”.
S/E El Monte.”
Apertura intempestiva La empresa CGE Transmisión S.A. indica: “Se
La empresa CGE Transmisión S.A. no indica
EAF 366-2023 del interruptor 52CT1 de 21-08-23 08:19 programan pruebas del conjunto Relé -
acciones correctivas de largo plazo.
S/E Punitaqui Reconectador del paño C3. (fecha 07-09-2023).”
La empresa CGE Transmisión S.A. indica: “Se
Falla en sistema de La empresa CGE Transmisión S.A. indica:
realiza intervención en nodo Scada Temuco para
EAF 408-2023 control del paño C6 de 14-09-23 11:54 “No aplica”.
normalizar intermitencia de datos según SDCF
S/E Chivilcán
2023083822”.
La empresa CGE Transmisión S.A. indica:
“Se realiza la desconexión de rama de control
que genera el trip desde la válvula de alivio,
para efecto de asegurar que dicho equipo no
genere operaciones indeseadas sobre el
Desconexión forzada del transformador. Lo anterior mientras se realiza el
La empresa CGE Transmisión S.A. no indica
EAF 414-2023 transformador N°5 66/23 21-09-23 01:06 cambio de válvula.
acciones correctivas a largo plazo.
kV de S/E Pullinque Mediante la SD Nº2023083073, se realiza la
desconexión del transformador T5 el día sábado
30 de septiembre de 2023. Esto con la finalidad
de verificar las dimensiones del equipo y
características técnicas, para efecto de permitir
el cambio de dicho equipo.”
La empresa CGE Transmisión S.A. señala que
La empresa CGE Transmisión S.A. señala
reemplazó la tarjeta actuadora del
Falla en control del paño que “no aplica” ejecutar acciones
reconectador 52C3 de S/E San Francisco de
EAF 426-2023 C3 de S/E San Francisco 03-10-23 14:24 correctivas a largo plazo.
Mostazal.
de Mostazal La empresa CGE S.A. no señala acciones
La empresa CGE S.A. no señala acciones
correctivas a largo plazo.
correctivas a corto plazo.
Falla en el sistema de La empresa CGE Transmisión S.A. indica: “Se La empresa CGE Transmisión S.A. señala
EAF 432-2023 control del paño C2 de 07-10-23 00:05 reemplaza tarjeta actuadora del interruptor que “no aplica” ejecutar acciones
S/E Las Cabras 52C2 Cto. Cocalán en SE Las Cabras.” correctivas a largo plazo.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
La empresa CGE Transmisión S.A. indica:
“Se detectó discrepancia en la fase en falla
reportada por el SEL 387 y el SEL 351, en sus
canales asociados al enrollado de MT del
transformador de poder T1. Se programará
actividad en terreno para investigar y solucionar
la discrepancia, antes del 31 de diciembre de
2023.
Se detectó también una diferencia horaria en los
relés que será corregida en la misma actividad.
Apertura del interruptor Por medio de la revisión de los ajustes y de los La empresa CGE Transmisión S.A. indica:
EAF 445-2023 19-10-23 00:35
52CT1 de S/E Latorre eventos registrados se analizará el motivo de la “No aplica”.
no operación de las protecciones del 52C3
Riquelme y se corregirán sus ajustes si fuere
necesario. Se programará actividad antes del 31
de diciembre de 2023.
Si no se descubre el problema con la actividad
anterior, se realizarán pruebas efectivas al
reconectador 52C3 para encontrar y corregir la
causa de la no operación en esta falla. Se
programará actividad antes del 31 de diciembre
de 2023”.
La empresa CGE Transmisión S.A. indica lo
siguiente: “El 30 de noviembre del 2023, se
enviará al CEN una solicitud de
modificación no relevante SMNR, junto al
estudio de homologación de ajustes por el
La empresa CGE Transmisión S.A. indica lo
proyecto de reemplazo de las protecciones
siguiente: “Se realizará la revisión del ajuste de
del transformador T4 en S/E Los Ángeles.
sobrecorriente residual de la protección SEL-387
Desconexión forzada del El reemplazo será por protecciones de la
del Transformador T4. Bajo la SD N°2023103207
transformador N°4 misma marca y modelo, pero de última
EAF 464-2023 28-10-23 23:28 se desactivará la función de sobrecorriente
154/66 kV de S/E Los generación esto con el fin de habilitar su
residual, hasta que se verifique su coordinación,
Ángeles comunicación remota y conexión a un
manteniendo operativa la función de
nuevo reloj satelital, que también se
sobrecorriente residual en la protección SEL-
colocará en la caseta del transformador T4
311C del sistema 2.”
para regularizar la estampa de tiempo. La
puesta en servicio del reemplazo de
protecciones del Transformador T4 en S/E
Los Ángeles se realizará la segunda
semana del mes de marzo del 2024.”
La empresa CGE Transmisión S.A. indica lo
siguiente: “El 30 de noviembre del 2023, se
enviará al CEN una solicitud de
modificación no relevante SMNR, junto al
estudio de homologación de ajustes por el
proyecto de reemplazo de las protecciones
del transformador T4 en S/E Los Ángeles.
El reemplazo será por protecciones de la
misma marca y modelo, pero de última
generación esto con el fin de habilitar su
comunicación remota y conexión a un
nuevo reloj satelital, que también se
colocará en la caseta del transformador T4
La empresa CGE Transmisión S.A. indica lo
para regularizar la estampa de tiempo. La
siguiente: “Se realizará la revisión del ajuste de
puesta en servicio del reemplazo de
sobrecorriente residual de la protección SEL-387
Desconexión forzada del protecciones del Transformador T4 en S/E
del Transformador T4. Bajo la SD N°2023103207
transformador N°4 Los Ángeles se realizará la segunda
EAF 469-2023 29-10-23 11:19 se desactivará la función de sobrecorriente
154/66 kV de S/E Los semana del mes de marzo del 2024.” “Lo
residual, hasta que se verifique su coordinación,
Ángeles anterior además trae incluido como
manteniendo operativa la función de
mejora la instalación de un nuevo reloj
sobrecorriente residual en la protección SEL-
satelital en esta caseta de control, lo cual
311C del sistema 2.”
solucionará el inconveniente de la
estampa de tiempo de las protecciones
instaladas en esa caseta, en particular a
las protecciones del paño A2 de S/E Los
Ángeles analizadas. La instalación del reloj
satelital se espera realizar antes de las
Puesta en servicio de las protecciones
comprometidas para el mes de marzo del
2024 ya que no requiere autorización vía
plataforma PGP, por lo que solo se espera
de la llegada del equipo, la cual se estima
en enero del 2024, periodo en el cual se
instalará el nuevo reloj satelital.”