Study for failure analysis EAF 398/2024 “On-line failure 220 kV Three Quebradas - Lama” Date of issue: 26-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 02/08/2024 Time 12:44 Disconnected consumptions (MW) 0.18 Prior system demand (MW) 9556.2 Percentage of disconnection 0.002 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 220 kV Three Quebradas - Lama / LT002CI1TR01G062ST01L101 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Company Minera Nevada SpA RUT 85.306,000-3 Legal representative Gonzalo Montes Astaburaga Address Ricardo Lyon 222, floor 9, Providence. 3. Identification of the element failed Name of the element Affected Line 220 kV Three Quebradas - Lama / LT002CI1TR01G062ST01L101 Owner fault Company Minera Nevada SpA RUT 85.306,000-3 Legal representative Montes 1 Sta 1 Sta 1 a, corresponding to the line 220 kV Tres Quebradas - Lama, by operation of its differential line protection. The Company Minera Nevada SpA points out that the fault was presumably due to a decrease of the electrical distance between the line and one of its structures, product of the strong wind in the area. d.2 Physical Phenomenon: OPE18: Decrease of electrical distance. The Company Minera Nevada SpA delivers the following background to accredit the declared physical phenomenon: • Possible cause that generates the decrease of the electrical distance. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 358-2023, EAF 367-2023, EAF 243-2024, EAF 258-2024 and EAF 259-2024). Reiteration Physical Phenomenon in the same owner's facilities: There have been failures in the same owner's facilities with the same physical phenomenon area, during the last 24 mobile months indicates the following. FALLA_ID NAME_FALLA DATE of SRR_FALL SDCF 2023077276/2023077433: Installation of poles to the structure of Falla in the line 220 kV towers in conductor of LT 220 kV Three Quebradas - Lama, to avoid the EAF 358-2023 21-08-2023 Three Quebradas - Lama shortening from distance to structure when there are strong winds in the area and ensuring the continuous service of the line. Conditions required: Open 52J2, 89J2-1, 89J2-2 and closed 89J2-3T S/E Three Quebradas; Open 52J1, 89J1-1, 89J1-2, 89J1-3 and Closed 89J1-4TR S/E Lama.” “In analysis, study of engineering of structures”. The Nevada SpA Mining Company indicates the following structure when: “Review of a larger area of the indicated firing zone. Installation of retenders in bridges of structures of typology TM according to the following requests: SDCF20237276/2023077433 when the structure Nevada Sp. the line. Conditions required: Open 52J2, 89J2-1, 89J2-2 and closed 89J2-3T S/E Three Quebradas; Open 52J1, 89J1-1, 89J1-2, 89J1-3 and Closed 89J1-4TR S/E Lama.” “In analysis, study of structure engineering”. The Company Minera Nevada SpA indicates the following: “-Tests to the function Fault localizer to validate its correct configuration. It fails in the line 220 kV -Calculation of distance through the short circuit current and EAF software 243-2024 08-06-2024 Three Quebradas - Lama analysis of power systems. -Try to the correct functioning at the function of relay in the Lama substation.” The Company Minera Nevada SpA indicates the following function: “-Try the fault location function (impedance parameters) to validate its correct configuration in the relays. Failure in the correct line 220 kV EAF 258-2024 13-06-2024 -Cálculo de la distancia In order to validate its correct configuration in the relays. It fails in line 220 kV EAF 259-2024 13-06-2024 -Calculate distance through the short circuit current and software of Tres Quebradas - Lama analysis of power systems. -Tests to the correct functioning at the function of recierre in the Lama substation.” Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 months mobile (EAF 358-2023, EAF 367-2023, EAF 243-2024, EAF 258-2024 and EAF 259-2024). d.4 Electric Phenomenon PR87L: Line differential protection. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the line 220 kV Three Quebradas - Lama, for which, the Company Minera Nevada SpA indicates the following characteristics: • High voltage line, driver type AAAC 1200 MCM is carried out every December. Nevada SpA does not refer background regarding the maintenance carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary proposal regarding the origin of the internal fault. h. Commune where the fault is presented 03302: Alto del Carmen. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated report (04-08-2024) (09-08-2024) Company Minera Nevada SpA (CMN SpA) 03-08-2024 21-08-2024 2. Description of the equipment concerned. Generation system b. Transmission system Affected Element Segmento Tramo Hora Desc. Time Norm. LT Three Quebradas - Lama 220 kV ST Dedicated - 12:44 07:53* Company hours indicated correspond to the amount reported by the company Minera Nevada SpA. (*): Time schedule corresponding to the day 03-08-2024. c. Consumption Sub-Station Feeder/ Comuna Loss % consumption Customers H. H. H. H. H. Hand. Weight Consumption (MW) Total) Deplers - 00.00 (**): It corresponds to Argentine territory. 3. Estimate of energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Hand Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) S/E Lama - CMN Free 0.18 19.15 19.15 3.4 Customers Regulated : MWh Free Customers : 3.4 MWh Total : 3.4 MWh - The amounts and schedules indicated correspond to the information provided by the Nevada SpA Mining Company. - Average recovery curve v/s real recovery. 00:00 00:00 007:5533 00:00 00:00 00:00 00:00 00:00 100% Real recovery expected Differences are appreciated between the expected recovery times and actual recovery for the affected consumptions. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW) First 80 % 0.14 19.15 0.01 Last 20 % 0.04 0.00 100 % Total 0.18 19.15 0.011 4. 3 and U4), Mussels (IEM), Ralco (U1 and U2), Rapel (U2) and Tocopilla (TG3). Status and pre-failure configuration Transmission facilities were in normal service at the time of forced disconnection. Other relevant background As reported by the Minera Nevada SpA Company, the following additional information will be requested: Minera Nevada SpA Company: • Maintenance of the last 24 months in the area where the distance is reduced. • Photographic record with date, time and UTM coordinates of the fault point. In addition, reports of failure of facilities entered in the Neomandate system of the National Electric Coordinator by the Minera Nevada SpA Company (Annex N°1) and other background provided by the Minera Nevada SpA Company. In addition, the following information will be attached: a with an audit, action plan or other ongoing maintenance. b) Short-term corrective actions: The Nevada SpA Mining Company states: “It does not apply”. c) Long-term corrective actions: The Nevada SpA Mining Company states: “It does not apply”.