Study for fault analysis EAF 397/2024 “On-line failure 44 kV FFCC Los Andes - Juncal N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 12:37 Disconnected consumption (MW) 0.40 Prior system demand (MW) 9208.62 Percentage of disconnection 0.004 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 44 kV FFCC Los Andes - Juncal, Circuit No2 / LT027-----------T0057 Type of installation Line Nominal voltage 44 kV Segment Local transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso, Valparaiso Region. c. Identification of the element affected Section Riecillos - Río Blanco de circuito No2 de lóg. use of the fault The forced disconnection of line 44 kV FFCC Los Andes - Juncal N°2, by automatic opening of the switch 52F4 of S/E Los Andes (FFCC), due to the operation of its protection of distance in zone 2, caused by the loss of insulation in the gap between structures No127 to No128. The cause of the failure is attributed to a loss of isolation caused by the bad weather front (snow) that affected the area. d.2 Physical Phenomenon DIS1: Loss of isolation The company Chilquinta Transmission S.A. refers to the following background: • Photographic record with date, time and coordinates of the failure point. • Public report and known to prove wind condition. • Number of repetitions of the cause in the installation. It is recorded that Chilquinta Transmission S.A. indicates that the number of repetitions of the physical phenomenon is none, however, this failure is repeated for the same failure of agreement with the affected EAF 286/2024, for the failure occurred on the day 21/06/2024 Fenme d. Viles, corresponding to the Study for Analysis of Fault EAF 286-2024. Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with a same physical phenomenon, during the last 24 months mobile: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Fall in line 2x44 kV EAF 379-2022 15/10/2022 Not indicated. Las Vegas - FFCC Andes Fall line 44 kV Tap San EAF 463-2022 13/12/2022 Not indicated. Felipe - San Felipe N°1 Fall in line 44 kV The EAF 499-2022 29/12/2022 Not indicated. Vegas - Rungue N°2 Fall in line 66 kV EAF 164-2023 Green Lagoon - San 04/07/2023 Not indicated. Antonio N°2 Falla in line 44 kV The EAF 180-2023 Vegas - FFCC Rungue 24/04/2023 Not indicated. N°2 Chilquinta transmission S.A. notes that “E dissection” is not indicated. “As a measure of immediate correctiveness and central phase of the EAF 180-2023 Next and as a measure of safekeeping, on Thursday, August 24, 2023, each of the equipment involved in the indisponibility, is replaced by three (3) new transformers of current corresponding to the Pocochay feeder. It fails in line 2x44 kV The companies Chilquinta Distribution S.A. and Chilquinta EAF 221-2024 FFCC Los Andes - Juncal 23/05/2024 Transmission S.A. do not indicate corrective actions of short or long duration N°1 term. Failure in line 2x44 kV EAF 262-2024 FFCC Los Andes - 14/06/2024 Not indicated. Brothers Clark N°1 FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in line 2x44 kV The company Chilquinta Transmission S.A. does not indicate actions EAF 284-2024 FFCC The Andes - Juncal 21-06-2024 corrective. N°1 Fault in line 2x44 kV The company Chilquinta transmission S.A.24 and Chilquinta Distribution E.A. FFCC Andes - Juncal N°1 Number of faults (no matter Physical Phenomenon) in the same installation: 1 failure has occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 286-2024. d.4 Electrical phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 2x44 kV FFCC Los Andes - Hermanos Clark, circuit N°2, which, according to the data reported by the company Chilquinta Transmission S.A. in the Infotechnical platform of the Coordinator, has ACSR Pigeon drivers, with an estimated route of 48.8 km and with a guard cable of the type OPGW. In this regard, the company Chilquinta Transmission S.A. attaches information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Chilquinta Distribution S.A. does not report. g. Proposition of the owner regarding the failure Internal Company 5301. hours 5 day report Coordinated (04-08-2024) (09-08-2024) Chilquinta Transmission S.A. 03-08-2024 09-08-2024 09-08-2024 Chilquinta Distribution S.A. Not shipped Not shipped Not sent 2. Description of equipment affected to. Generation system b. Transmission system Affected Sector Stage Time Dec. Time Norm. LT 2x44 kV FFCC Los Andes - Juncal C2 ST Z Zonal FFCC Los Andes - Ricillos 12:37 15:40 LT 2x44 kV FFCC Los Andes - Juncal C2 ST Zional Riecillos - Río Blanco 12:37 15:40 LT 2x44 kV FFCC Los Andes - Juncal C2 KV FFCC Los Andes - Juncal C2 ST Z Zonal FFCC Los Andes - Ricts Andes - Ricts Andes - Riecillos Andes - Juncal C2 ST ZZ Zonal FFCC Los Andes - Juncal C2 ST Z Zonal White River - Juncal Los Andes - Juncal Los Andes - Juncal Los Andes - Juncal 12:37 15: 15: 15:40 15:40:40 c. : MWh Total : 1.2 MWh - The amounts and times indicated correspond to the information provided by the company Chilquinta Transmission S.A. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) (h) (MW/h) First 80 % 0.32 3.05 0.10 Last 20 % 0.08 3.05 0.03 100 % Total 0.40 3.05 0.13 4. Description of the configurations at the moments before and after the failure Pre-failure system demand: 9208.62 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, by means of the El Toro (U1, U2, U3 and U4) plants, Mejillones (IEM), Ralco (U1 and U2), Rapel (U2) and Tocopilla (TG3). Status and configuration prior to failure The transmission facilities were found with an out of the normal topology due to the emergency24 times analyzed in the EAF 3FF1; 2x44 kV FFCC Los Andes - Juncal, due to operation of its protections against failure occurred at 09:21 hours on the day 02 August 2024. - The S/E Río Blanco was fed from the circuit N°2 of the line 2x44 kV FFCC Los Andes - Juncal. Other relevant background As reported by the company Chilquinta Transmission S.A.: Physical Phenomenon: Loss of insulation. Element: Electrical isolation set: Distance, admission, impedance or reactance. Operation of switches: Opera as expected. The following additional information will be requested from the company Chilquinta Transmission S.A.: • Plan corrective actions to avoid new electrical faults caused by loss of insulation in the gap between structures No127 and No128, due to the repetition of this failure occurred on the day 21/06/2024 according to the EAF 286/2024. The following additional information will be requested to the company Chilquinta Distribution S.A. Oscillographic gistros for the operation of protections, analysis of the performance of the protections according to their adjustments, as well as the detail of the consumptions detached, and the maneuvers executed for its normalization. In addition, the reports of failure of installations entered in the system Neomancer of the National Electrical Coordinator by the company Chilquinta Transmitación S.A. and other background provided by the Coordinator (Annex N°1), and report of failure of 5 days provided by the company Chilquinta Transmitación S.A. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Chilquinta Transmitación S.A. does not indicate corrective actions. c) Long-term corrective actions: The company Chilquinta Transmitación S.A. does not indicate corrective actions. Simplified diagram of the facilities prior to failure