Estudio para análisis de falla EAF 397/2024
“Falla en línea 44 kV FFCC Los Andes - Juncal N°2”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 12:37
Consumos desconectados (MW) 0.40
Demanda previa del sistema (MW) 9208.62
Porcentaje de desconexión 0.004 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 44 kV FFCC Los Andes - Juncal, Circuito Nº2 / LT027---------T0057
Tipo de instalación Línea
Tensión nominal 44 kV
Segmento Transmisión Zonal
Propietario instalación afectada Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz
Dirección Av. Argentina N°1, piso 9, Valparaíso, Región de Valparaíso.
c. Identificación del elemento fallado
Nombre del elemento afectado Sección tramo Riecillos - Río Blanco del circuito Nº2 de la línea 2x44 kV
FFCC Los Andes - Juncal / LT027CI1TR02T0057ST01T0057
Propietario elemento fallado Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz
Dirección Av. Argentina N°1, piso 9, Valparaíso, Región de Valparaíso.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 44 kV FFCC Los Andes - Juncal N°2, por apertura
automática del interruptor 52F4 de S/E Los Andes (FFCC), debido a la operación de su protección de
distancia en zona 2, ocasionado por la pérdida de aislación en el vano comprendido entre las
estructuras Nº127 a Nº128.
La causa de la falla es atribuida a una pérdida de aislación provocada por el frente de mal tiempo
(nieve) que afectaba a la zona.
d.2 Fenómeno Físico
DIS1: Pérdida de aislación
La empresa Chilquinta Transmisión S.A. remite los siguientes antecedentes:
• Registro fotográfico con fecha, hora y coordenadas del punto de falla.
• Informe público y conocido que acredite condición del viento.
• Número de reiteraciones de la causa en la instalación.
Se deja constancia de que Chilquinta Transmisión S.A. indica que el número de reiteraciones del
fenómeno físico es ninguno, sin embargo, la presente falla se repite para el mismo vano de acuerdo
con el EAF 286/2024, para la falla ocurrida el día 21/06/2024.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico durante los últimos 24 meses móviles, correspondiente al Estudio para Análisis de
Falla EAF 286-2024.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 2x44 kV
EAF 379-2022 15/10/2022 No se indican.
Las Vegas - FFCC Andes
Falla línea 44 kV Tap San
EAF 463-2022 13/12/2022 No se indican.
Felipe - San Felipe N°1
Falla en línea 44 kV Las
EAF 499-2022 29/12/2022 No se indican.
Vegas - Rungue N°2
Falla en línea 66 kV
EAF 164-2023 Laguna Verde - San 07/04/2023 No se indican.
Antonio N°2
Falla en línea 44 kV Las
EAF 180-2023 Vegas - FFCC Rungue 24/04/2023 No se indican.
N°2
Chilquinta Transmisión S.A. señala que:
“Como medida correctiva inmediata a la pérdida de aislación del
transformador de corriente de la fase central del alimentador
Pocochay, se retira el equipo afectado, se limpian y se mide la
Desconexión forzada de aislación de los principales equipos involucrados con la descarga
EAF 353-2023 barra 12 kV de S/E 19/08/2023 disruptiva acaecida, confirmando que se encuentran en buen
Mayaca estado y dispuestos para su explotación. Posteriormente y como
medida de recaudo, el día jueves 24 de agosto de 2023, se
sustituye cada uno de los equipos involucrados en la
indisponibilidad, por tres (3) nuevos transformadores de corriente
correspondiente al alimentador Pocochay.”
Falla en línea 2x44 kV Las empresas Chilquinta Distribución S.A. y Chilquinta
EAF 221-2024 FFCC Los Andes - Juncal 23/05/2024 Transmisión S.A. no indican acciones correctivas de corto ni largo
N°1 plazo.
Falla en línea 2x44 kV
EAF 262-2024 FFCC Los Andes - 14/06/2024 No se indican.
Hermanos Clark N°1
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 2x44 kV
La empresa Chilquinta Transmisión S.A. no indica acciones
EAF 284-2024 FFCC Los Andes - Juncal 21-06-2024
correctivas.
N°1
Falla en la línea 2x44 kV La empresa Chilquinta Transmisión S.A. y Chilquinta Distribución
EAF 285-2024 21-06-2024
FFCC Los Andes - Juncal S.A. no indican acciones correctivas.
Falla en línea 2x44 kV
La empresa Chilquinta Transmisión S.A. y Chilquinta Distribución
EAF 286-2024 FFCC Los Andes - Juncal 21-06-2024
S.A. no indican acciones correctivas.
N°2
Falla en línea 2x44 kV
EAF 291-2024 21:27 No existen acciones correctivas a corto plazo informadas.
FFCC Andes - Juncal N°1
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido 1 falla en
la misma instalación afectada durante los últimos 24 meses móviles, correspondiente al Estudio para
análisis de Falla EAF 286-2024.
d.4 Fenómeno eléctrico
DI21N: Distancia residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 2x44 kV FFCC Los Andes - Hermanos Clark,
circuito N°2, la cual, según los datos informados por la empresa Chilquinta Transmisión S.A. en la
plataforma Infotécnica del Coordinador, cuenta con conductores ACSR Pigeon, con un trazado estimado
de 48,8 km y con un cable de guardia del tipo OPGW.
Al respecto, la empresa Chilquinta Transmisión S.A. adjunta información de los mantenimientos de
esta instalación durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Chilquinta Distribución S.A. no informa.
g. Proposición del propietario respecto del origen de la falla
Interna
h. Comuna donde se presenta la falla
5301: Los Andes.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(04-08-2024) (09-08-2024)
Chilquinta Transmisión S.A. 03-08-2024 09-08-2024
Chilquinta Distribución S.A. No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
LT 2x44 kV FFCC Los Andes - Juncal C2 ST Zonal FFCC Los Andes - Riecillos 12:37 15:40
LT 2x44 kV FFCC Los Andes - Juncal C2 ST Zonal Riecillos - Río Blanco 12:37 15:40
LT 2x44 kV FFCC Los Andes - Juncal C2 ST Zonal Río Blanco - Juncal 12:37 15:40
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Río Blanco Río Blanco / CT1 NI 0.40 0.004 NI 12:37 15:40 15:40
Total: 0.40 MW 0.004% NI
- Los montos y horarios señalados corresponden a lo informado por la empresa Chilquinta Transmisión S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Río Blanco / Chilquinta
S/E Río Blanco Regulado 0.40 3.05 3.05 1.2
CT1 Distribución S.A.
Clientes Regulados : 1.2 MWh
Clientes Libres : MWh
Total : 1.2 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Chilquinta Transmisión S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 0.32 3.05 0.10
Último 20 % 0.08 3.05 0.03
100 % Total 0.40 3.05 0.13
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9208.62 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales El Toro (U1, U2, U3 y U4), Mejillones (IEM), Ralco (U1 y U2), Rapel (U2) y Tocopilla (TG3).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban con una topología fuera de lo normal debido a la
contingencia analizada en el EAF 393/2024, en los momentos previos a la desconexión forzada, con
siguientes particularidades:
- Abierto interruptor 52F3 de S/E Los Andes (FFCC), asociado al circuito N°1 de la línea 2x44 kV
FFCC Los Andes - Juncal, por operación de sus protecciones ante falla ocurrida a las 09:21 horas
del día 02 de agosto de 2024.
- La S/E Río Blanco se encontraba alimentada desde el circuito N°2 de la línea 2x44 kV FFCC Los
Andes - Juncal.
Otros antecedentes relevantes
Según lo informado por la empresa Chilquinta Transmisión S.A.:
Fenómeno Físico: Pérdida de aislación.
Elemento: Conjunto aislación línea.
Fenómeno Eléctrico: Distancia, admitancia, impedancia o reactancia.
Operación de los interruptores: Opera según lo esperado.
Se solicitará la siguiente información adicional a la empresa Chilquinta Transmisión S.A.:
• Plantear acciones correctivas para evitar nuevas fallas eléctricas ocasionadas por la pérdida de
aislación en el vano comprendido entre las estructuras Nº127 a Nº128, debido a la reiteración
de esta falla ocurrida el día 21/06/2024 de acuerdo con el EAF 286/2024.
Se solicitará la siguiente información adicional a la empresa Chilquinta Distribución S.A.:
• Informes de falla de 48 horas y del 5to día con el correspondiente nivel de detalle asociado al
evento en análisis. En particular, remitir causa definitiva de la afectación de sus consumos, los
registros oscilográficos por la operación de protecciones, análisis del desempeño de las
protecciones en función de sus ajustes, así como el detalle de los consumos desprendidos, y
las maniobras ejecutadas para su normalización.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el sistema
Neomante del Coordinador Eléctrico Nacional por la empresa Chilquinta Transmisión S.A. y otros
antecedentes aportados por el Coordinador (Anexo N°1), e informe de falla de 5 días aportado por la
empresa Chilquinta Transmisión S.A. (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas.
c) Acciones correctivas a largo plazo:
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas.
Diagrama simplificado de las instalaciones previo a la falla