Study for failure analysis EAF 396/2024 “Fault on line 66 kV Aconcagua - Saladillo N°1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 11:47 Consumptions disconnected (MW) 3.3 Prior system demand (MW) 9344.1 Percentage of disconnection 0.040 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 66 kV Aconcagua - Saladillo N°1 /LT022CI1TR02----T011 Type of installation Line Nominal voltage 66 kV Segmento Dedicated transmission Owner affected installation Alfa Energy Transmitter S.A. RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Address Apoquendo 4501 Of 1501, Las Condes, Santiago v. Identification of the missing element Name Line 66 kV Aconcagua - Saladillo N°1 /LT022CI1TR02----T01 451 Owner of the breakdown Alfa Transmitora 1 Response to line 66 kV Aconcagua - Saladillo N°1, due to the operation of the protection of distance in the first zone, in front of a fault in phases A and C, in the presence of a storm of snow, wind and rain in the area. d.2 Physical Phenomenon: CLI1: Catastrophic natural event (sism, volcanic, flood, tidal, etc.).The company Alfa Transmitter of Energy S.A. submitted the evidentiary background to prove the physical phenomenon that gave rise to the failure. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has been affected by a similar physical phenomenon, during the last 24 months mobile (EAF 392-2024). Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Fall Analysis of the following table: FALLA ID FALLA FALLA FALLA ACTIONS CALLECTIVES Inline 220 kVA FAL. This Alpha Energy Transmitter S.A. points out: “Once the forced disconnection has occurred, immediately the interrogation of protections was carried out and with the information obtained, it is determined that the fault is found in the line stretch of 220 kV The Tortolas - Maitenes, so it is proceeding with the sectioning of the line opening the disconnector 89J2 of S/E The Tortolas, after the sectioning is executed the closure of the switch 52J2 of S/E Polpaico energizing the line stretch of 220 kV Polpaico - The Tortolas, recovering the consumption of Falla in line 220 kV EAF 201-2024 07/05/2024 Angloamerican in Plant Las Tortolas. Subsequently it is carried out with Polpaico - The Maitenes helicopter and pedestre inspection of the line of 220 kV The Tortolas - Maitenes, supported by drones for the inspection of detail, being able to determine that the line is in conditions to be energized, so it proceeds with the closing of the switch of 20Jez. Erican Sur S.A. does not indicate corrective actions in the short and long term. The company Alfa Transmitter of Energy S.A. indicates: “Personal of Falla in line 220 kV EAF 268-2024 14/07/2024 maintenance performs visual inspection of the line without evidence Candelaria - Minero N°1 damages in the section indicated by the protections.”. The company Alfa Transmitter of Energy S.A. indicates: “Once produced Failure in line 66 kV the fault, is carried out the interrogation of protections and with the information EAF 392-2024 02-08-2024 Aconcagua - Saladillo N°1 obtained, is applied procedure of reconnection of the line, successfully closing switch 52B1 of S/E Aconcagua”. Amount of faults (without importing Physical Phenomenon) in the same installation: Yes have occurred faults in the same affected line, during the last 24 months, EAF 199-2024 and EAF 392-2024. d.4 The electrical phenomenon DI21 is due to the delay (admittance, or imped by the device). owner in the Coordinator's Infotechnical platform, it has a length of 8.4 km with drivers of type ACCC CAIRO, with a nominal capacity of 41.15 MVA (permanent to 25°C with sun and nominal voltage).The company Alta Transmitter Energía S.A. reports the following characteristics of the failed team: In this regard, the company Alfa Transmitadora de Energía S.A. sent information about the maintenances carried out to the line 2x66 kV Aconcagua - Saladillo, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Alfa Transmitter de Energía S.A declares: “Rural” g. The owner's proposal regarding the origin of the internal failure (*). (*) As stated by the company Alfa Transmitora de Energía S.A. in its 48 hour failure report. h. Comuna where the failure is presented 05301: Los Andes. i. Date of delivery of information to the Coordinator Report of 48 hours Report of 5 days Coordinated (04-08-2024) (09-08-2024) Alfa Transmitigation of Energy S.A.A.a. Nto Tramo Hora Dec. Hora Norm. LT 2x66 kV Aconcagua - Saladillo ST Dedicated Aconcagua - Saladillo 66 kV C1 11:47 14:42 - The times indicated correspond to the information provided by the companies Alfa Transmitter of Energy S.A. c. Consumptions Sub-Station Feeder / Paño Comuna Loss of % Customers H. H. H. Consumption Affected Dec. Dispon. Norm. (MW) pre-fall Tap SASPPC SASPPC Los Andes 3.3 0.040 1 11:47 14:42 15:10 Total: 3.3 MW 0.040 % 1 - The amounts and times indicated correspond to the information provided by the companies Alfa Transmitra de Energía Real S.A. 3. Estimate of the energy not supplied Sub-Stación Alimentor / Paño Company Type of Time Loss of Time ENS Client Consumption (MW) Indis. (h) Dec. (MWh) Tap SASPPC SASPPC SASPPC correspond Free 3.3 2.92 3.38 112% Availability of the line 66 kV Aconcagua - Saladillo, as recorded in the Coordinator's SITR. - Average recovery speed. Range Power Time Recovery Speed (H) (MW/h) First 80 % 2.64 3.38 0.78 Last 20 % 0.66 3.38 0.20 100 % Total 3.30 3.38 0.98 4. Description of the configurations at the moments before and after the failure System demand prior to the failure: 9344.10 MW Frequency Regulation Distributed frequency control in the pre-failure SEN, using the Angostura (U3) power stations, El Toro (U1, U2 and U3), Ralco (U1 and U2) and Tocopilla (TG3-TG3). Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularity: • The line of 66 kV Aconcagua - Saladillo N°1 operated with open bridges in its structure N°21. Other relevant background According to the time reported by Alfa Transmitora de Energía S.A.A.A.A.A. distance from the protection associated with the S/E Aconcagua 52B1 switch corresponding to LT 66 kV Aconcagua – Saladillo C1, which caused the opening of the S/E Aconcagua 52B1 switch, which causes the de-energization of the line already indicated, causing the loss of consumption of Codelco Andean Division, in S/E SASPPC, connected directly in Tap Off in structure 17.”. On the other hand, depending on the background presented by the companies involved to the date of issue of this EAF, the following additional information will be requested: Codelco - Andean Division.: • 48 hours and 5 days of failure reports associated with the event under analysis, with the corresponding level of detail, including the communes involved and the actual amounts of consumption affected Preventive and/or corrective actions (a) The affected installation does not have an audit, action plan or other type of ongoing maintenance. b) Short-term corrective actions: Alfa Transmitora de Energía S.A. indicates: “Once the failure has occurred, the protections are questioned and with the information obtained closing, you switch 52B1 of S/E Aconcagua.” c) Long-term corrective actions: Alfa Energy Transmitter S.A. companies do not indicate long-term corrective actions. Simplified diagram of facilities prior to failure