Estudio para análisis de falla EAF 396/2024
“Falla en la línea 66 kV Aconcagua - Saladillo N°1”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 11:47
Consumos desconectados (MW) 3.3
Demanda previa del sistema (MW) 9344.1
Porcentaje de desconexión 0.040 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Aconcagua - Saladillo N°1 /LT022CI1TR02----T011
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión dedicada
Propietario instalación afectada Alfa Transmisora de Energía S.A.
RUT 76.218.856-2
Representante Legal Alan Heinen Alves Da Silva
Dirección Apoquindo 4501 Of 1501, Las Condes, Santiago
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 66 kV Aconcagua - Saladillo N°1 /LT022CI1TR02----T011
Propietario elemento fallado Alfa Transmisora de Energía S.A.
RUT 76.218.856-2
Representante Legal Alan Heinen Alves Da Silva
Dirección Apoquindo 4501 Of 1501, Las Condes, Santiago
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52B1 de S/E Aconcagua, correspondiente a la línea
66 kV Aconcagua - Saladillo N°1, por operación de la protección de distancia en primera zona, ante
una falla en las fases A y C, en presencia de un temporal de nieve, viento y lluvia en la zona.
d.2 Fenómeno Físico:
CLI1: Evento natural catastrófico (sismo, volcánico, aluvión, maremoto, etc.).
La empresa Alfa Transmisora de Energía S.A. remitió los antecedentes probatorios para acreditar el
fenómeno físico que dio origen a la falla.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación sí ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles (EAF 392-2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses
móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
Falla en línea 220 kV La empresa Alfa Transmisora de Energía S.A. no indica acciones correctivas a
EAF 370-2023 23-08-2023
Candelaria - Minero N°1 corto y largo plazo.
Acciones correctivas a corto plazo: La empresa Alfa Transmisora de Energía
S.A. señala: “Una vez producida la desconexión forzada, inmediatamente se
realizó la interrogación de protecciones y con la información obtenida, se
determina que la falla se encuentra en el tramo de línea de 220 kV Las Tórtolas
- Maitenes, por lo que se procede con el seccionamiento de la línea abriendo
el desconectador 89J2 de S/E Las Tórtolas, posterior al seccionamiento se
ejecuta el cierre del interruptor 52J2 de S/E Polpaico energizando el tramo de
línea de 220 kV Polpaico - Las Tórtolas, recuperando los consumos de
Falla en línea 220 kV
EAF 201-2024 07/05/2024 Angloamerican en Planta Las Tórtolas. Posteriormente se realiza recorrido con
Polpaico - Los Maitenes
helicóptero e inspección pedestre del tramo de línea de 220 kV Las Tórtolas -
Maitenes, apoyado con drones para la inspección de detalle, logrando
determinarse que la línea está en condiciones de ser energizada, por lo que se
procede con el cierre del interruptor 52J3 de S/E Maitenes el 13 de mayo del
2024 a las 13:51 horas, energizando el tramo de línea Maitenes - Las Tórtolas.”
La empresa Alfa Transmisora de Energía S.A. no indica acciones correctivas a
largo plazo, La empresa Anglo American Sur S.A. no indica acciones correctivas
a corto y largo plazo.
La empresa Alfa Transmisora de Energía S.A. indica: “Personal de
Falla en línea 220 kV
EAF 268-2024 14/07/2024 mantenimiento realiza inspección visual pedestre de la línea sin evidenciar
Candelaria - Minero N°1
daños en el tramo indicado por las protecciones.”.
La empresa Alfa Transmisora de Energía S.A. indica: “Una vez producida
Falla en la línea 66 kV la falla, se realiza la interrogación de protecciones y con la información
EAF 392-2024 02-08-2024
Aconcagua - Saladillo N°1 obtenida, se aplica procedimiento de reconexión de la línea, cerrando
exitosamente interruptor 52B1 de S/E Aconcagua.”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Sí se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles, EAF 199-2024 y EAF 392-
2024.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a los conductores del circuito N°1 de la línea 2x66
kV Aconcagua - Saladillo, el cual, de acuerdo con lo informado por su propietario en la plataforma
Infotécnica del Coordinador, posee una longitud de 8.4 km con conductores del tipo ACCC CAIRO, con
una capacidad nominal de 41.15 MVA (permanente a 25°C con sol y a tensión nominal).
La empresa Alta Transmisora Energía S.A. informa las siguientes características del equipo fallado:
Al respecto, la empresa Alfa Transmisora de Energía S.A. remitió información acerca de los
mantenimientos realizados a la línea 2x66 kV Aconcagua - Saladillo, durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Alfa Transmisora de Energía S.A declara: “Rural”
g. Proposición del propietario respecto del origen de la falla
Interna (*).
(*) Según lo declarado por la empresa Alfa Transmisora de Energía S.A. en su Informe de Falla de 48 horas.
h. Comuna donde se presenta la falla
05301: Los Andes.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(04-08-2024) (09-08-2024)
Alfa Transmisora de Energía S.A. 03-08-2024 12-08-2024
Codelco Chile - División Andina No remitido No remitido
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
LT 2x66 kV Aconcagua - Saladillo ST Dedicado Aconcagua - Saladillo 66 kV C1 11:47 14:42
- Los horarios señalados corresponden a lo informado por las empresas Alfa Transmisora de Energía S.A.
c. Consumos
Sub-Estación Alimentador / Paño Comuna Pérdida de % Clientes H. H. H.
Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Tap SASPPC SASPPC Los Andes 3.3 0.040 1 11:47 14:42 15:10
Total: 3.3 MW 0.040 % 1
- Los montos y horarios señalados corresponden a lo informado por las empresas Alfa Transmisora de Energía S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador / Paño Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
Tap SASPPC SASPPC CODELCO Libre 3.3 2.92 3.38 11.2
Clientes Regulados : MWh
Clientes Libres : 11.2 MWh
Total : 11.2 MWh
- Los montos señalados corresponden a lo informado por las empresas Alfa Transmisora de Energía S.A.
- Curva de recuperación esperada v/s recuperación real.
15:14
15:10
15:07
15:00
14:52
14:45
14:42
14:38
14:31
14:24
100,0%
Recuperación real Recuperación Esperada
Se observan diferencias entre el horario de recuperación real respecto del horario de disponibilidad
de la línea 66 kV Aconcagua - Saladillo, según lo registrado en el SITR del Coordinador.
- Velocidad promedio de recuperación.
Rango Potencia Tiempo Velocidad de
(MW) recuperación recuperación
(h) (MW/h)
Primer 80 % 2.64 3.38 0.78
Último 20 % 0.66 3.38 0.20
100 % Total 3.30 3.38 0.98
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9344.10 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U3), El
Toro (U1, U2 y U3), Ralco (U1 y U2) y Tocopilla (TG3-TG3).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con la siguiente particularidad:
• La línea de 66 kV Aconcagua - Saladillo N°1 operaba con puentes abierto en su estructura N°21.
Otros antecedentes relevantes
Según lo informado por Alfa Transmisora de Energía S.A.
“El viernes 02 de agosto del 2024 a las 11:47 horas, durante temporal de nieve que afectó a la zona
cordillerana y precordillerana de la región de Valparaíso, se produce la activación de los elementos de
distancia de la protección asociada al interruptor 52B1 de S/E Aconcagua correspondiente a LT 66 kV
Aconcagua – Saladillo C1, lo cual provocó la apertura del interruptor 52B1 de S/E Aconcagua, lo que
ocasiona la desenergización de la línea ya indicada, provocando la pérdida de consumos de Codelco
División Andina, en S/E SASPPC, conectada directamente en Tap Off en la estructura 17.”.
Por otra parte, en función de los antecedentes presentados por las empresas involucradas a la fecha
de emisión del presente EAF, se solicitará la siguiente información adicional:
Codelco - División Andina.:
• Informes de Falla de 48 horas y 5 días asociados al evento en análisis, con el correspondiente nivel
de detalle, incluyendo las comunas involucradas y los montos reales de consumos afectados
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Alfa Transmisora de Energía S.A. indica: “Una vez producida la falla, se realiza la
interrogación de protecciones y con la información obtenida, se aplica procedimiento de reconexión
de la línea, cerrando exitosamente interruptor 52B1 de S/E Aconcagua.”.
c) Acciones correctivas a largo plazo:
Las empresas Alfa Transmisora de Energía S.A. no indican acciones correctivas de largo plazo.
Diagrama simplificado de las instalaciones previo a la falla