Study for failure analysis EAF 394/2024 “Automatic switch opening 52CT2 of S/E Rengo” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 11:00 Disconnected consumptions (MW) 8.50 Prior system demand (MW) 9208.62 Percentage of disconnection 0,100 % Rating Disconnect does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Bar 15 kV Rengo / BA01T0058SE052T0058 Type of installation Bar Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Condes. c. Identification of the failed element Reconnector of the cloth C3 of S/E Rengo / DR01T0058PA002T0058 SEG052T0058 The company CGE Transmitación S.A. points out that in the occasion of the maneuvers of energyization of the Panquehue distribution feeder, which had operated the day before the temporary product, there is a closure against failure of the Reconnection Device (DR) C3, which causes damage to the equipment and bushings, generating the opening in support of the 52CT2 switch as general of the S/E Rengo bar. d.2 Physical Phenomenon: OPE16: Fugue or degradation of the dielectric (e.g. SF6, oil, etc.). The company CGE Transmitación S.A. has not been affected by a similar physical phenomenon, during the last 24 months of the same physical phenomenon. OMBRE_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out that the protections were questioned. In addition, primary disconnection transformer disconnection from the 52ET-Movil switch is performed. The EAF 453_2023 24-10-2023 mobile 66/24 kV SE Ovalle power cables coming from the mobile transformer directly to the DDCC 89ETM (bypass of the 52ET-Movil). The company CGE Transmission S.A. points out the following: “Refill of gas SF6 is carried out to carry densimeter to level above nominal of the equipment. Forced disconnection from the periodic monitoring to the densimeter to verify its operational status.” EAF 189_2024 transformer N°3 110/13.2 04-05-2024 “Replacement of the switch denstom sensor Alstom GL 311 F1. A period of 3 kV of S/E Marga Marga months is required to be carried out due to import the new replacement during the year. It is estimated that can be normalized in the month of August. e. Details of the installation, equipment or element where the failure occurred The failed installation corresponds to the S/E Rengo 52C3 reconnector, which, as reported by the owner on the Coordinator's Infotechnical platform, is of the tripolar type of the Copper Power Brand, with a 5-second reconnection time, whose entry into operation was on January 1, 1948. In this regard, the company CGE Transmission S.A. sends information on the maintenance carried out to the 52C3 reconnector of S/E Rengo. f. Urban or rural location according to DS 327/1997 The company CGE S.A. notes: “Urban” and “Rural”. g. Owner's proposal regarding the origin of the failure The company CGE Transmission S.A. points out: “Interna”. h. Commune where the failure is presented 6115: Rengo. i. Date of delivery of information to the Coordinated Coordinator 48-hour report (04-08-2024) 5 day report (09-08-2024) CGE Transmission S.A. 02-08-2024 General Destructure S.08-A. 15 kV 11:00 11:18 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Loss of % Feeder/ Customers H. H. H. H. Sub-station Comunity Consumption Consumption Affected Paper Dec. Dispon. Norm. (MW) pre-falls Rengo Las Nieves / C1 Rengo 2.40 0.030 5898 11:00 11:18 11:19 Rengo Esmeral / C2 Rengo 2.80 0.030 7693 11:00 11:18 11:19 Rengo Panquehue / C3 Rengo 1.50 0.020 518 11:00 11:18 11:20 Rengo Condell / C4 Rengo and Malloa 1.80 0.020 216 11:00 11:18 11:20 Total: 8.50 MW 0,100 % 14325 - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A. and CGE S.A. 3.05. The details of the actual generation of the day 02 August 2024 are attached. Movement of plants and daily CDC report 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 1:1 2:1 1:1 2:1 2:1 2:1 2:1 2:1 2:1 2:1 2:1 2:1 2:1 2:1 1 1:1 1:1 2:1 2 c o n e 8 sp e ra d a 7 1 9 1 1 :2 0 1 :1 8 % R e c u p e r a l 1 1 1 :2 0 1 1 :1 8 0 0 %