Study for fault analysis EAF 393/2024 “On line failure 44 kV FFCC Los Andes - Juncal N°1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 09:21 Disconnected consumptions (MW) 0.64 Prior system demand (MW) 9407.86 Percentage of disconnection 0.007 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 44 kV FFCC Los Andes - Juncal, Circuit No1 / LT027CI1TR01T007ST01T0057 Type of installation Line Nominal tension 44 kV Segment Local transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso, Region of Valparaiso. c. Identification of the element affected Line 44 kV FFCC The Andes dUT01, Circuit No. LT01 Forced line 44 kV FFCC Los Andes - Juncal N°1, due to automatic opening of the switch 52F3 of S/E Los Andes (FFCC), due to the operation of its distance protection in zone 2 without identifying the origin of the fault. d.2 Physical Phenomenon OTR2: Undetermined origin. d.3 Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 206-2024. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Chilquinta Transmission S.A. indicates that there are corrective actions to short “During the process of extraction of the records of the Relé Micom P123 located in the CT3 cloth of S/E Quilpué, it is observed that there is neither deviation in the time in this situation, which is corrected. aphic was not enough, this already Opening was corrected and this information can be extracted from the events”. - EAF 292-2023 switches 52C2 and 05-12-2022 “During the process of extraction of the records of the Micom relay P123 52C4 S/E Playa Ancha located in the cloth C8 of S/E Quilpué, it is observed that there is a deviation in the time stamp, which is corrected in situ. The clearing of the fault in this figure is not displayed, because the time of post failure programmed in the oscilographic record was not enough, this was already corrected and this information can be extracted from the events” The company Chilquinta Transmission S.A. does not indicate corrective actions in the long term. Failure in line 44 kV The company Chilquinta Transmission S.A. does not indicate corrective actions EAF 428-2023 FFCC The Andes - 04-07-2023 short- and long-term transmission S. Hnos Clark 1 Failure in line 44 kV The company Chilquinta Transmission S.A. does not indicate corrective actions EAF 536-2023 04 Fall-2023 FFA. It does not apply, cause Juncal N°1 external to the distribution”. Number of faults (without importing Physical Phenomenon) in the same installation: 6 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 206-2024, EAF 221-2024, EAF 284-2024, EAF 285-2024, EAF 291-2024 and EAF 389-2024. d.4 Electric Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the line 2x44 kV FFCC Los Andes - Hermanos Clark, circuit N°1, which, according to the data reported by the company Chilquinta Transmission S.A. on the Coordinator's Infotechnical platform, has ACSR Pigeon drivers, with an estimated layout of 48.8 km and with a guard cable of the type OPGW. In this regard, the company Chilquinta Transmitación S.A. attaches information of the maintenances of this installation during the last 24 months. f. Internal h. Commune where the fault is presented 5301: Los Andes. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (04-08-2024) (09-08-2024) Chilquinta Transmission S.A. 02-08-2024 09-08-2024 Chilquinta Distribution S.A. 09-08-2024 09-08-2024 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Stage Time Dec. Time Norm. FFCC Los Andes - Hermanos Clark 44 KV ST Zonal FFCC Los Andes - Riecillos C1 09:21 15:40 FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Riecillos - Río Blanco C1 09:21 15:40 FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Río Blanco - Juncal C1 09:21 15:40 c. Consumption Sub-Station Feeder/ Comuna Loss % Clients H. H1 H. H. H. Poño Consum of consumption Not affected Dc. Dispon. Norm. (M. (M) 16: 16:21) esc. (h) (MWh) S/E Juncal Chilquinta Portillo / CT1 Regulated 0.64 6.32 6.32 4.0 Portillo Distribution S.A. Customers Regulated : 4.0 MWh Free Clients : MWh Total : 4.0 MWh - The amounts and schedules indicated correspond to the information provided by the company Chilquinta Distribution S.A. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80 % 0.51 6.32 0.08 Last 20 % 0.13 6.32 0.02 100 % Total 0.64 6.32 0.10 4. Description of the configurations at the moments prior to and after failure of the system prior to failure: 9407.86 MW Frequency Control Regulation distributed frequency in the National Electrical System, prior to failure, using the Angostura (Ucop3), El Toro (U3 and U4) and Ralcoilla (U3). Bos circuits of line 44 kV FFCC Los Andes - Juncal, while the S/E Río Blanco was energized from circuit No2 of the mentioned line and S/E Juncal Portillo from circuit No1. Other relevant background As reported by the company Chilquinta Transmission S.A.: Physical Phenomenon: Loss of insulation. Element: Line isolation set. Electrical Phenomenon: Distance, admission, impedance or reactance. Operation of switches: Operates as expected. As reported by the company Chilquinta Distribution S.A.: Physical Phenomenon: External. Element: External. Electrical Phenomenon: External. In addition, the reports of failure of facilities entered into the Neomancer system of the National Electrical Coordinator by the companies Chilquinta Transmission S.A. and Chilquinta Distribution S.A. (Annex N°1), and reports of failure of 5 days provided by the same companies (Annex N° account). . The company Chilquinta Distribución S.A. indicates “It does not apply, cause external to the distribution”. (c) Long-term corrective actions: The company Chilquinta Transmitación S.A. does not indicate corrective actions. The company Chilquinta Distribución S.A. indicates “It does not apply, cause external to the distribution”. Simplified diagram of the facilities prior to the failure