Study for fault analysis EAF 391/2024 “Forced line disconnection 110 kV Buin - Chena - Ochagavía N°1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 03:32 Disconnected consumption (MW) 19.6 Prior system demand (MW) 7210 Percentage of disconnection 0.272% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Installation name Line 110 kV Buin - Chena - Ochagavía - Ochagavía / LT091CI1TR05--T0054* Installation type Transmission line Nominal voltage 110 kV Segmento Zone transmission Affected installation Society Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno (*) Nemotecnico corresponds to the section Tap The Mirror FFCC - Ochagavía 110 kV C1 c. Identification of the missing element Line - 110 kVT. o FFCC - Ochagavia 110 kV C1 d.1 Origin and cause of fault Forced disconnection of line 110 kV Buin - Chena - Ochagavia N°1, by operation of the 67N protections of its three extremes. Although the fault was coincidental with the closing event against failure of the S/E San Bernardo 52H3 switch (EAF 384/2024), since the readings of protections of the ends of line 110 kV Buin - Chena - Ochagavia are consistent with each other, but partially consistent with respect to the records of protections of the H3 cloth of S/E San Bernardo, it is not possible to ensure the existence of a discoordination of protections, since it could correspond to an operation in support of failure in some equipment of the aforementioned cloth. d.2 Physical Phenomenon: OTR2: Origin not determined. d.3 Renewal: Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. A ACTIONS_CORRECTIVAS_CP ACTIONS_CORRECTIVAS_LP The company Enel Transmitación Chile S.A. indicates that the revision of the transformer N°1 of S/E Altamirano was coordinated, carrying out electrical tests of relation The company Enel Transmitación Chile S.A. of transformation and resistance of coils, both tests with results indicate that the review plan EAF 357-2022 21-09-2022 satisfactory is reinforced. In addition, the failed lightning rod was replaced and, as an annual to the lightning rod AT by means of the preventive measure, also the other two lightning rods of escape current measurement were replaced. Characteristics similar to the failure. The company Sociedad Transmitra Metropolitana II S.A. indicates that, during the EAF 138-2023 24-03-2023 Saturday of March of this year, the repair of the cable was carried out and not indicated. they executed electrical tests with satisfactory results. The company STM S.A. indicates that “once the OA of the switch 52CT1 was discharged, the sample was performed. 12 kV of the three The company STM S.A. does not indicate feeding actions supplied by this bar. The 86B1 was normalized and an EAF 388-2024 02-08-2024 long-term corrective was carried out. Test with voltage in the MT1 bar with satisfactory result. Subsequently, the switches 12 kV of the three feeders supplied by this bar were closed. In September 2024, the protection scheme of the MT1 bar switch (52CT1) will be reviewed, to verify its correct functioning.” Number of faults (without importing Physical Phenomenon) in the same installation: A failure has occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Failure EAF 100-2024. d.4 Electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The company Transmitora Metropolitan II S.A. provides the following background about the failed installation: The company Transmitora Metropolitan S.A. Urban or rural location according to DS 327/1997 The company Enel Distribución Chile S.A. indicates the following: “Contingency is classified as urban”. The company CGE S.A. did not submit its fault reports. g. Proprietary owner regarding the origin of the fault Internal. h. Comune where the fault is presented Not indicated. i. Date of delivery of the information to the Coordinator 48-hour report Coordinated 5-day report (04-08-2024) (09-08-2024) General Electricity Company S.A. (CGE S.A.) Not shipped Not shipped Enel Distribución Chile S.A. 26-08-2024 Transmitter Society Metropolitan 04-08-2024 13-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Tramo Dec. Hora Norm. Buin - Chena - Ochagavía kV ST Zonal 03:32 03:41 - The schedules indicated by the company Transmisora Metropolitan Society S.A. c. Rera NI 1.48 0.021 2545 3:32 3:43 3:43 La Cisterna Albano NI 2.75 0.038 6461 3:32 3:43 3:43 La Cisterna Angamos NI 2.78 0.039 10238 3:32 3:43 3:43 Total: 19.60 MW 0.272 % >28556 - The amounts and timetables indicated correspond to the information provided by the company Enel Distribution Chile S.A., in addition to the registration of the Platform of Measures of the National Electrical Coordinator. 3. Estimation of the energy not supplied Type of time loss ENS Sub-station Feeder / Paño Client Company Consumption (MW) Indisp. (h) Dec. (h) (MWh) San Bernardo NI CGE Regulated 2.02 0.07 real 0.5 La Cisterna Uruguay Enel Dx Regulated 0.18 0.18 0.8 La Cisterna de Regulado J. M. Carrera Enel Dx Regulado 1.48 0.18 0.18 0.3 La Cisterna Albano Enel Dx 0.78 0.18 0.18 0.15 La Cisterna de Cisterna Angulos Inel Dx Real with respect to the availability schedules of the respective primary bars. - Average speed of recovery: Range Power Time Speed of (MW) Recovery (h) Recovery (MW/h) First 80 % 15.68 0.18 87.11 Last 20 % 3.92 0.18 21.78 100 % Total 19.60 0.18 108.89 3 3 3 3 3 3 3 3 3 :4 :4 :4 :3 :3 :3 :3 :3 :3 4 3 1 0 7 6 4 3 1 4 0 .9 % 6 4 .2 R e % c e ra c i n re to l 7 1 .8 % R e c e p e ra c i n p p p e r i n p 8 5 .8 e ra % to 1 0 0 .0 % 4. Description of the configurations at the pre and post-failation times Operation of the pre-failction system: 7210 MW Frequency Regulation distributed frequency control in the pre-failction SEN using the Atacama plants (TG1 + TV1), Cichepres (U1), Cochrane of the ICH1 and CCH2). For the day 02 August 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 02 August 2024. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection. In addition, coinciding with the fault occurred the closure against failure of the switch 52H3 of S/E San Bernardo, during normalization maneuvers after failure on that line (EAF 384/2024). Other relevant background Other background presented by the company Sociedad Transmitadora Metropolitana S.A. “On Sunday 02 August 2024 at 03:32 hours, there was the automatic operation (OA) of circuit 1 of the Buín - Chena - Ochagavía 110 KV, by opening the switches at the 3 extremes (52H2 in S/E Buin, 52H1 in S/E Chena and 52H4 in S/E Ochagavía). The records show that this operation occurs shortly after the test of negative energization of the Line San Bernardo – Malloco. In particular, the failure can be analyzed in S/O. (as stated in report 2024003734). However, after 10 cycles, the records of the 3 ends of the Line show a single phase fault to ground (blue phase), which is cleared sequentially by Buin, Chena and Ochagavia, this failure is extinguished after the opening of the 3 ends of the Buin- Chena-Ochagavia Line, leaving no visible records of the cause that originated it.”