Estudio para análisis de falla EAF 391/2024
“Desconexión forzada de línea 110 kV Buin - Chena - Ochagavía N°1”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 03:32
Consumos desconectados (MW) 19.6
Demanda previa del sistema (MW) 7210
Porcentaje de desconexión 0.272%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Buin - Chena - Ochagavía / LT091CI1TR05----T0054*
Tipo de instalación Línea de Transmisión
Tensión nominal 110 kV
Segmento Transmisión zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno
(*) Nemotécnico corresponde al tramo Tap Lo Espejo FFCC - Ochagavía 110 kV C1
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 110 kV Buin - Chena - Ochagavía / LT091CI1TR05----T0054*
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno
(*) Nemotécnico corresponde al tramo Tap Lo Espejo FFCC - Ochagavía 110 kV C1
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 110 kV Buin - Chena - Ochagavía N°1, por operación de
las protecciones 67N de sus tres extremos.
Si bien la falla fue coincidente con el evento de cierre contra falla del interruptor 52H3 de S/E San
Bernardo (EAF 384/2024), puesto que las lecturas de las protecciones de los extremos de la línea 110
kV Buin - Chena - Ochagavía son consistentes entre sí, pero parcialmente consistentes con respecto a
los registros de las protecciones del paño H3 de S/E San Bernardo, no es posible asegurar la existencia
de una descoordinación de protecciones, puesto que podría corresponder a una operación en respaldo
ante falla en algún equipo del mencionado paño.
d.2 Fenómeno Físico:
OTR2: Origen no determinado.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID FECHA ACCIONES_CORRECTIVAS_CP ACCIONES_CORRECTIVAS_LP
La empresa Enel Transmisión Chile S.A. indica que se coordinó la revisión del
transformador N°1 de S/E Altamirano, realizándose ensayos eléctricos de relación La empresa Enel Transmisión Chile S.A.
de transformación y resistencia de enrollados, ambas pruebas con resultados indica que se refuerza el plan de revisión
EAF 357-2022 21-09-2022
satisfactorios. Adicionalmente, se reemplazó el pararrayos fallado y, además, como anual a los pararrayos AT mediante la
medida preventiva, también se reemplazaron los otros dos pararrayos de prueba de medición de corriente de fuga.
características similares al fallado.
La empresa Sociedad Transmisora Metropolitana II S.A. indica que, durante el
EAF 138-2023 24-03-2023 sábado 25 de marzo del presente año, se realizó la reparación del cable y se No se indican.
ejecutaron pruebas eléctricas con resultados satisfactorios.
La empresa STM S.A. señala que “una vez ocurrida la OA del interruptor 52CT1, se
procedió a revisar la instalación, encontrado operada su protección y su relé
maestro. No se evidenció muestras de descargas o fallas en la instalación.
El centro de control realizó maniobras en los interruptores 12 kV de los tres
La empresa STM S.A. no indica acciones
alimentadores abastecidos por esta barra. Se normalizó el 86B1 y se realizó una
EAF 388-2024 02-08-2024 correctivas de largo plazo.
prueba con tensión en la barra MT1 con resultado satisfactorio.
Posteriormente se cerraron los interruptores 12 kV de los tres alimentadores
abastecidos por esta barra.
En septiembre de 2024, se revisará el esquema de protecciones del interruptor de
la Barra MT1 (52CT1), para verificar su correcto funcionamiento.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido una falla
en la misma instalación afectada durante los últimos 24 meses móviles, correspondiente al Estudio
para Análisis de Falla EAF 100-2024.
d.4 Fenómeno eléctrico
PR51N: Protección de sobrecorriente temporizada residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La empresa Sociedad Transmisora Metropolitana II S.A. entrega los siguientes antecedentes acerca de
la instalación fallada:
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados a la línea afectada durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Enel Distribución Chile S.A. indica lo siguiente: “La contingencia es clasificada como
urbana”.
La empresa CGE S.A. no remitió sus informes de falla.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
No se indica.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(04-08-2024) (09-08-2024)
Compañía General de Electricidad S.A. (CGE S.A.) No enviado No enviado
Enel Distribución Chile S.A. 26-08-2024 27-08-2024
Sociedad Transmisora Metropolitana 04-08-2024 13-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Buin - Chena - Ochagavía kV ST Zonal 03:32 03:41
- Los horarios señalados corresponde a lo informado por la empresa Sociedad Transmisora Metropolitana S.A.
c. Consumos
Alimentador / Pérdida de % consumo Clientes H. H. H.
Sub-Estación Comuna
Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
San Bernardo NI NI 8.02 0.111 NI 3:32 3:36 3:36
La Cisterna Uruguay NI 4.57 0.063 9312 3:32 3:43 3:43
La Cisterna J. M. Carrera NI 1.48 0.021 2545 3:32 3:43 3:43
La Cisterna Albano NI 2.75 0.038 6461 3:32 3:43 3:43
La Cisterna Angamos NI 2.78 0.039 10238 3:32 3:43 3:43
Total: 19.60 MW 0.272 % >28556
- Los montos y los horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A., además del registro
de la Plataforma de Medidas del Coordinador Eléctrico Nacional.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
San Bernardo NI CGE Regulado 8.02 0.07 0.07 0.5
La Cisterna Uruguay Enel Dx Regulado 4.57 0.18 0.18 0.8
La Cisterna J. M. Carrera Enel Dx Regulado 1.48 0.18 0.18 0.3
La Cisterna Albano Enel Dx Regulado 2.75 0.18 0.18 0.5
La Cisterna Angamos Enel Dx Regulado 2.78 0.18 0.18 0.5
Clientes Regulados : 2.6 MWh
Clientes Libres : MWh
Total : 2.6 MWh
- Los montos y los horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A., además del registro
de la Plataforma de Medidas del Coordinador Eléctrico Nacional.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias respectivas.
- Velocidad promedio de recuperación:
Rango Potencia Tiempo Velocidad de
(MW) recuperación (h) recuperación
(MW/h)
Primer 80 % 15.68 0.18 87.11
Último 20 % 3.92 0.18 21.78
100 % Total 19.60 0.18 108.89
3
3
3
3
3
3
3
3
3
3
:4
:4
:4
:4
:3
:3
:3
:3
:3
:3
4
3
1
0
8
7
6
4
3
1
4 0 .9 % 6 4 .2
R e
%
c u p e ra c ió n re a l
7 1 .8 %
R e c u p e ra c ió n e s p
8 5 .8
e ra d
%
a
1 0 0 .0 %
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 7210 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Atacama
(TG1+TV1), Cipreses (U1), Cochrane (CCH1 y CCH2), Mejillones (CTM3), Pehuenche (U1), Rapel (U1)
y San Isidro II (TG+TV).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 02 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 02 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
02 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 02 de
agosto de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada. Además, coincidente con la falla se produjo el cierre contra falla del interruptor
52H3 de S/E San Bernardo, durante maniobras de normalización tras falla en dicha línea (EAF
384/2024).
Otros antecedentes relevantes
Otros antecedentes presentados por la empresa Sociedad Transmisora Metropolitana S.A.
“El pasado domingo 02 de agosto de 2024 a las 03:32 horas, se produjo la operación automática
(OA) del circuito 1 de la línea Buín - Chena - Ochagavía 110 KV, mediante la apertura de los
interruptores en los 3 extremos (52H2 en S/E Buin, 52H1 en S/E Chena y 52H4 en S/E Ochagavía).
Los registros muestran que esta operación se produce poco después de la prueba de energización
negativa de la Línea San Bernardo – Malloco.
En particular, analizando los registros, se puede apreciar que el interruptor 52H3 de S/E San
Bernardo despeja correctamente la falla presente en la Línea (como se indicó en informe
2024003734). Sin embargo, luego de 10 ciclos, los registros de los 3 extremos de la Línea
muestran una falla monofásica a tierra (fase azul), que es despejada secuencialmente por Buin,
Chena y Ochagavía, esta falla se extingue luego de la apertura de los 3 extremos de la Línea Buin-
Chena-Ochagavía, no quedando registros visibles de la causa que la originó.”