Study for failure analysis EAF 390/2024 “Operation of EDAC-CEx in S/E San José” Date of issue: 26-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 02/08/2024 Time 02:35 Disconnected consumption (MW) 5.40 Prior system demand (MW) 7125.9 Percentage of disconnection 0.076 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Installation identification affected Installation name Bar 12 kV N°4 of S/E San José / B08T0835SE043T0835 Type of installation Bar Nominal tension 12 kV Segment Zonal transmission Owner affected installation Society Transmitter Metropolitan S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno 3. Identification of the missing element Name of affected element EDAC-CEx of S/E San José / PA154T0043T0835 Owner of the missing Company Transmisor Legal S.A. l SEN an event of the magnitude necessary to provoke the operation of the aforementioned scheme. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Sociedad Transmista Metropolitana S.A. indicates: Disconnection - “On Tuesday, April 04, by forced course, once the forced difference in the adjustments of the protection of the overcurrent of the EAF 152_2023 bar 23 kV N°1 02-04-2023 switch of the MT1 bar, it proceeded to request an intervention of S/E The ones for its normalization and to carry out the tests of these. Attached the Acacias report of this attention”. The company Transmisora Metropolitan 3. in the feeders, in order to resupply the supply to the customers. Once in the substation, the installation was revised identifying a MT driver of the feeder Mayor Guzmán and control cables cut. This cutting of drivers was carried out by a criminal who entered the substation with the intention of stealing electric conductors. It was not possible to identify this individual. The cut control cables were repaired and the MT3 bar was normalized. - “When analyzing the records of the protections, it was identified that for the second failure the protection of the feeder Mayor Guzmán did not operate, Disconnecting being cleared by the operation of the protection of the forced switch of the MT3. We proceeded to perform tests to the protection of the feeder EAF 234_2023 01-06-2023 bar N°3 12 kV Mayor Guzmán, with satisfactory result. During the month of June of S/E Quilicura of 2023, we will proceed to replace the protection of the feeder Mayor Guzmán, this preventive measure and with the spirit of avoiding a new unwanted operation of the protection of the MT3 switch, against failurest in Tuesday. ion of the feeder Mayor Guzmán, was changed the schedule of the oscillography. This with the spirit of having these records in front of other faults in this feeder. - “On Wednesday, June 7, the adjustment of the protection of the feeder Mayor Guzmán was modified, specifically the Minimum of Operation was modified the unit of residual inverse time from 180 [A] to 120 [A], thus improving the coordination with the protection of the MT3 switch”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Transmitter Society Metropolitana S.A. indicates: “Once the automatic operation of the protections of the entry of the Auxiliary Bar 12kV N°4 and the coupling of Bars MT4A-MT3 was re-energized the feeders Chacon and Neptune through the Transformer N°2, minutes later attempts were made to re-energize the Main Bars N°4 and Auxiliary N°4 which had a positive result. On July 24, 2023, the Bars was corrected the protection of the N° of the Bars, the N° of the N°4 the existing decoordination EAF 307_2023 12 kV N°4 and 22-07-2023 was corrected between the protection of the Cerro Navia feeder and the protections of S/E Auxiliary S/E Auxiliary Bar N°4 and the MT4A-MT3 interconnection, specifically Pudahuel decreased the minimum of operation and the lever of the unit was overcurrent of residual inverse time. The new Print Out of the corresponding protection is attached. During the first half of August, a plan of action to prevent future similar operations will be corrected. The company STM S.A. indicates: “During the attention of the failure, it was verified that the MT cells of the S/E Chicureo were in good condition, without discharge samples or evidences of failure”. Or that the protection of the Damascus feeder had disabled the units of phase overflow, so against the failure in its MT networks did not operate. What caused the protection of the MT1A switch to operate as a backup clearing the fault. Reviewing the history of this protection, it was detected that this situation was disconnected originated on February 9, 2024, the occasion where the force of the bar investigation of the OA of the MT1A switch occurred on January 17, EAF 138_2024 Auxiliary N°1 23 06-04-2024 of 2024. During the testing process, the S/E overcurrent unit of phase of the protection of the Damascus feeder was disabled, Chicureo unfortunately once the tests were completed, was not re-enable. We attach the background of this intervention. Last Monday, April 08, 2024, the overcurrent unit of the Damascus feeder protection phase was re-enabled, this activity was carried out by permission 12468. Since the investigation carried out on February 9, 2024 to date, no new activities have been considered to have been fed. the coordination of the protections of the Damascus feeder and the MT1A switch, verifying an appropriate coordination step. Attached is the analysis of the coordination of these protections.” The company Sociedad Transmisora Metropolitana S.A. notes: “During the attention of the fault, the MT yard of the Santa Marta substation was reviewed, without identifying electrical discharge samples. The MT1 (86T1) bar master relay was reset and the MT1P switch was closed.” “As reported by the shift dispatcher, there was a failure in the MT network of the Satellite City feeder and simultaneously operated the protection of the MT1P switch.” Disconnection of “Analysed the event records and configuration of the protections, bar N°1 12 kV EAF 194_2024 07-05-2024 was identified that the protection of the Satellite feeder did not act (it was S/E Santa blocked and was reinitiated) and so the failure was cleared by the Marta protection of the MT1P switch.” “On Friday, May 10, 2024, tests were carried out to the satisfactory feeder protection. the coordination of the protections of the City Satellite feeder and the MT1P switch was revised, verifying an appropriate coordination step. The analysis of the coordination of these protections is attached to its print out.” Number of faults (no matter how physical phenomena occurred) in the same installation: There have been no failures in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon FR81: Frequency. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the relay that has been implemented by the EDAC-CEx of S/E San José. There is no record of the protection system associated with the EDAC-CEx scheme for S/E San José in the Infotechnical platform of the Coordinator. The company Sociedad Transmitra Metropolitana S.A. refers the corresponding records to the maintenances carried out in the S/E San José during the last 24 months. f. Urban or rural location according to DS 327/1997 There is no information on the part of the company Enel Distribución Chile S.A. g. Proposition of the owner regarding the origin of the Prado Internal failure. h. Information is provided to the Coordinator 48 hour report 5-day report Coordinated (04-08-2024) (09-08-2024) Metropolitan Transmitter Company S.A. (STM S.A.) 07-08-2024 17-08-2024 Enel Distribution Chile S.A. Not shipped 2. Description of equipment affected to. Generation system b. Transmission system Affected Element Segment Time Dec. Time Norm. S/E San José ST Zonal Barra 12 kV N°4 02:35 04:47 - The times indicated correspond to what was reported by the company STM S.A. c. Consumption Sub-Station Feeder/ Comuna Loss of % Customers H. H. H. Peño Consumption Affected Dec. Dispon. Norm. (MW) Pre-failure S/E José NI 5.40 0.076 NI 02:35 04:47 Total: 5.40 MW 0.076% NI - The amounts and times indicated do not correspond to the company STM S.A. - NI - The amounts and schedules indicated correspond to the information provided by the company STM S.A. - Expected recovery curve v/s real recovery. There are no differences between the expected recovery schedules and actual recovery for the affected consumptions. - Average speed of recovery. Speed of power Time Range recovery (MW) (h) (MW/h) First 80 % 4.32 2.20 1.96 Last 20 % 1.08 2.20 0.49 100 % Total 5.40 2.20 2.45 0 0 0 0 0 0 6 3 2 1 :0 :4 :3 :2 :0 0 8 6 4 2 0 R e cu p e ració n re al 00 44 ::44 77 1 0 0 % R e cu p e ration n e sp e rad a 4. Description of the configurations at the moments prior to and after the failure of the system pre-failance: 7125.9 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using the power plants El Toro (U1, U2 and U3 No24), Mejillones (IM) and Ralco are attached. the detail of the movement of plants and daily report of the CDC for the day 02 August 2024 is presented.Maintenances In Annex No4 is presented the detail of the maintenances programmed and forced for the day 02 August 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following peculiarities: • Moments prior to the operation of the EDAC-CEx scheme of S/E San José, operated the protections associated with the circuit N°1 of the line 2x500 kV Lo Aguirre - Alto Jahuel, without consequences for the SEN. Other relevant background As reported by the company STM S.A.: Last Friday 02 August 2024, at 02:35 hrs, there was the opening of the MT switch of the Transformer N°4 to main bar MT4P (52CT41) of the S/E San José, due to the operation of the ECACxCE scheme. It should be noted that at that time there was an intense temporal distribution and rain with multiple failure. b) Short-term corrective actions: STM S.A. states: “In September 2024, the EDACxCE scheme implemented in the S/E San José will be reviewed.”