Study for fault analysis EAF 389/2024 “On line failure 44 kV FFCC Los Andes - Juncal N°1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 02:06 Disconnected consumptions (MW) 0.4 Prior system demand (MW) 7126.48 Percentage of disconnection 0.006 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 44 kV FFCC Los Andes - Juncal, Circuit No1 / LT027CI1TR01T0057ST01T0057 Installation type Line Nominal tension 44 kV Segment Local transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso, Valparaiso. c. Identification of the element affected Line 44 kV FFCC The Andes dUT01, Circuit No. LT01 Forced line 44 kV FFCC Los Andes - Juncal N°1, due to automatic opening of the switch 52F3 of S/E Los Andes (FFCC), due to the operation of its distance protection in zone 1 without identifying the origin of the fault. d.2 Physical Phenomenon OTR2: Undetermined origin. d.3 Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 206-2024. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company Chilquinta Transmission S.A. indicates that there are corrective actions to short “During the process of extraction of the records of the Relé Micom P123 located in the CT3 cloth of S/E Quilpué, it is observed that there is neither deviation in this time, which is corrected in the situation. This was not enough, this already Opening was corrected and this information can be extracted from the events”. - EAF 292-2023 switches 52C2 and 05-12-2022 “During the process of extraction of the records of the Micom relay P123 52C4 S/E Playa Ancha located in the cloth C8 of S/E Quilpué, it is observed that there is a deviation in the time stamp, which is corrected in situ. The clearing of the fault in this figure is not displayed, because the time of post failure programmed in the oscillographic record was not enough, this was already corrected and this information can be extracted from the events” The company Chilquinta Transmission S.A. does not indicate corrective actions in the long term. Failure in line 44 kV The company Chilquinta Transmission S.A. does not indicate corrective actions EAF 428-2023 FFCC The Andes - 04-07-2023 short and long term failure. Hnos Clark 1 Failure in line 44 kV The company Chilquinta Transmission S.A. does not indicate the same corrective actions EAF 536-2023 Quantity F. The company Chilquinta Distribution S.A. reports that the location of its affected consumptions is urban. g. The owner's proposal regarding the origin of the internal fault h. Comuna information for the last 24 months. f. Urban or rural location according to DS 327/1997 The company Chilquinta Distribution S.A. reports that the location of its affected consumption is urban. g. Chilquinta Transmission S.A. Attaches information on the maintenance of this facility during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Chilquinta Distribution S.A. reports that the location of its affected consumptions is urban. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. FFCC Los Andes - Hermanos Clark 44 KV ST Zonal FFCC Los Andes - Riecillos C1 02:06 05:51 FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Riecillos - Río Blanco C1 02:06 05:51 FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Río Blanco - Juncal C1 02:06 05:51 c. Consumptions Sub-Station Feeder/ Comuna Loss % Customers H. H. H. Pano Consumption Affected Dec. Dispon. (MW) pre-fail. S/E Juncal Portillo Portillo / CT1 Los Andes 0.40 0.006 16 02:06 05:51 Total: 0.4 MW 0.006% 16 - The amounts and times indicated are reported by the company Type Chilquinta Distribution S.A. ilquinta Distribution S.A. - Expected recovery curve v/s real recovery. There are no differences between expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 0.32 3.75 0.09 Last 20 % 0.08 3.75 0.02 100 % Total 0.40 3.75 0.11 4. Description of the configurations at the moments before and after failure System demand prior to failure: 7126.48 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using the power stations El Toro (U1 and U2), Mujillones (CTM3, IEM) and Ralco (U1 and U2). Status and pre-failction configuration The transmission facilities were in normal service at the moments prior to forced disconnection. The S/E Riecillos was energizada of both circuits of the line 44 kV FFCC The Andes - Juncal, while the S/E White Circuit was located in the S/S. Chilquinta Transmission S.A.: Physical Phenomenon: Non-determined Origin. Element: Line Insulation Set. Electrical Phenomenon: Residual Distance. Switch operation: Opera as expected. As reported by the company Chilquinta Distribution S.A.: Physical Phenomenon: External. Element: External. Electrical Phenomenon: External. In addition, the failure reports of facilities entered into the Neomancer system of the National Electrical Coordinator by the companies Chilquinta Transmission S.A. and Chilquinta Distribution S.A. (Annex N°1), and 5-day failure reports provided by the same companies (Annex N°2), are attached. Preventive and/or corrective actions a) The affected installation does not apply, action plan or other type of ongoing maintenance. b) Short-term corrective actions: The company Chilquinta Transmission S.A. does not indicate corrective actions. Chilquinta Distribution S.A. indicates “Not applicable, no external cause of action”. Simplified diagram of the installations prior to the failure 5. Chronology of events and the description of the causes of the events Involved Time Event Chilquinta Automatic opening of the 52F3 switch of S/E Los Andes (FFCC), due to the operation of 02:06 Transmission S.A. its protection of distance in zone 1. - Hours, maneuvers and events indicated correspond to that reported by the company Chilquinta Transmission S.A.