Estudio para análisis de falla EAF 388/2024
“Desconexión forzada de barra 12 kV N°1 de S/E Lo Valledor”
Fecha de Emisión: 26-08-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 01:52
Consumos desconectados (MW) 3.08
Demanda previa del sistema (MW) 7359
Porcentaje de desconexión 0.042 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 12 kV N°1 de S/E Lo Valledor / BA03T0835SE026T0835
Tipo de instalación Subestación
Tensión nominal 12 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
c. Identificación del elemento fallado
Nombre del elemento fallado Barra 12 kV N°1 de S/E Lo Valledor / BA03T0835SE026T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la barra 12 kV N°1 de S/E Lo Valledor por operación de sus
protecciones, debido a causa no determinada, durante frente de mal tiempo.
d.2 Fenómeno Físico
OTR2: Origen no determinado.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID ACCIONES_CORRECTIVAS_CP ACCIONES_CORRECTIVAS_LP
La empresa Enel Transmisión Chile S.A. indica que se coordinó la revisión del
transformador N°1 de S/E Altamirano, realizándose ensayos eléctricos de
La empresa Enel Transmisión Chile S.A. indica que se refuerza
EAF 357-2022
relación de transformación y resistencia de enrollados, ambas pruebas con
el plan de revisión anual a los pararrayos AT mediante la
resultados satisfactorios. Adicionalmente, se reemplazó el pararrayos fallado y,
prueba de medición de corriente de fuga.
además, como medida preventiva, también se reemplazaron los otros dos
pararrayos de características similares al fallado.
La empresa Sociedad Transmisora Metropolitana II S.A. indica que, durante el
EAF 138-2023 s
e
á
je
b
c
a
u
d
t
o
a r
2
o
5
n
d
p
e
ru
m
eb
a
a
r
s
z o
e l
d
é
e
ct
l
r
p
ic
r
a
e
s
s e
c
n
o
t
n
e
r e
a
s
ñ
u
o
l
,
t a
s
d
e
o
r
s
e a
sa
li
t
z
i
ó
sf a
la
c t
r
o
e
r
p
io
a
s
ra
.
ción del cable y se
L
E
a
n
s
e l
e
D
m
is
p
t
r
r
e
ib
s
u
a
c
s
i ó
S
n
o c
C
ie
h
d
ile
a d
S .
T
A
r
.
a
i
n
n
s
d
m
ic
i
a
s
n
o r
q
a
u e
M
“
e
n
t
o
ro
a
p
p
o
l
l
i
i
c
t
a
a
”
n
.
a II S.A. y
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51: Protección temporizada de sobrecorriente de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento afectado por este evento corresponde a la barra 12 kV de S/E Lo Valledor, la cual tiene
capacidad nominal de 43.6 [MVA] y su puesta en servicio fue en el año 1990, de acuerdo con los
registros del Sistema Infotécnica del Coordinador.
f. Ubicación urbana o rural según DS 327/1997
Urbano.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
13106: Estación Central
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(04-08-2024) (09-08-2024)
Sociedad Transmisora Metropolitana S.A. (STM) 07-08-2024 14-08-2024
Enel Distribución Chile S.A. No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Lo Valledor ST Zonal Barra 12 kV N°1 01:52 06:05
- Las horas indicadas corresponden a lo informado por la empresa STM S.A.
c. Consumos
Alimentador Pérdida de % consumo Clientes H. H. H.
Subestación Comuna
/Paño Consumo (MW) pre-falla afectados Desc. Dispon. Norm.
Cerrillos,
Villa México / C1
La Cisterna No
Lo Valledor Zúrich / C6 3.08 0.042 01:52 6:05 6:10
La Granja informado
Suiza / C8
San Joaquín
Total: 3.08 MW 0.042 %
- Los montos y horarios señalados corresponden a lo informado por la empresa STM S.A.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Subestación Empresa
/Paño cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Villa México / C1
Lo Valledor Zúrich / C6 Enel Distribución Regulado 3.08 4.22 4.30 13.2
Suiza / C8
Clientes Regulados : 13.2 MWh
Clientes Libres : MWh
Total : 13.2 MWh
- Los montos señalados corresponden a lo informado por la empresa STM S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias significativas entre el horario de recuperación real respecto del horario de
disponibilidad de la barra primaria respectiva.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 2.46 4.30 0.57
Último 20 % 0.62 4.30 0.14
100 % Total 3.08 4.30 0.72
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 7359.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional previo a la falla, mediante las
centrales Mejillones (IEM y CTM3), Ralco (U1 y U2) y El Toro (U1, U2 y U4).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo indicado por la empresa STM S.A.:
“El pasado viernes 02 de agosto de 2024, a las 01:52 horas se produjo la operación automática
del interruptor MT1 (52CT1), debido a la actuación de su relé maestro (86B1). La actuación del
86B1 fue activada por la protección de sobrecorriente del interruptor MT1, específicamente la
unidad de sobrecorriente de tiempo inverso de fase.
Cabe destacar que a esa hora se producía en Santiago intenso temporal de viento y lluvia con
múltiples fallas en la red de distribución.”
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará la
siguiente información a la empresa Enel Distribución Chile S.A.:
• Informe de falla del 5to día, con el correspondiente nivel de detalle.
De forma complementaria, se adjuntan el informe de falla ingresado en el sistema Neomante del
Coordinador Eléctrico Nacional por la empresa STM S.A. (Anexo N°1) y Otros antecedentes aportados
por la misma empresa (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con un plan de acción en curso.
b) Acciones correctivas a corto plazo:
La empresa STM S.A. señala que “una vez ocurrida la OA del interruptor 52CT1, se procedió a revisar
la instalación, encontrado operada su protección y su relé maestro. No se evidenció muestras de
descargas o fallas en la instalación.
El centro de control realizó maniobras en los interruptores 12 kV de los tres alimentadores abastecidos
por esta barra. Se normalizó el 86B1 y se realizó una prueba con tensión en la barra MT1 con resultado
satisfactorio.
Posteriormente se cerraron los interruptores 12 kV de los tres alimentadores abastecidos por esta
barra.
En septiembre de 2024, se revisará el esquema de protecciones del interruptor de la Barra MT1
(52CT1), para verificar su correcto funcionamiento.”
c) Acciones correctivas a largo plazo:
La empresa STM S.A. no indica acciones correctivas de largo plazo.