Study for fault analysis EAF 387/2024 “On-line failure 110 kV Cerro Navia - El Salto N°1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 01:32 Disconnected consumption (MW) 3.60 Prior system demand (MW) 7126 Percentage of disconnection 0.051% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Cerro Navia - El Salto No1 / LT084CI1TR03T0054ST01T0835 Type of installation Line Nominal voltage 110 kV Segment Local transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name Tap Chacabuco - Chacabuco 110 kV / LT084CI1TR03 FranciscoT01T01T0835 Owner In the Tap Chacabuco - Chacabuco, on arrival at S/E Chacabuco, caused by “a large advertising sign, which was detached from a commercial center located at the side of the Chacabuco substation, which was positioned in the 110 kV bar of the transformer No5, associated with circuit 1 of the line El Salto - Cerro Navia”. d.2 Physical Phenomenon: CLI2: Wind driven object towards drivers. d.3 Replacement Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 382-2024, EAF 383-2024, EAF 383-2024, EAF 386-2024). Repeatation Physical Phenomenon in the premises of the same owner: 6 faults have been produced in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The following structure of the Transmitora Metropolitan O Scura II. In this way, we coordinated our 110th online fault with a view to avoiding future failures. It should be noted that EAF 452-2023 kV Cerro Navia - 24-10-2023 we maintain a constant concern and monitoring, for the prevention of Lo Aguirre No2 and prevent the rise of volantines in this area. Specifically we have installed signage and in coordination with owner Enea, a ditch was built around the line avoiding the massive entry of people, which was finished prior to the fault. In point 11.2 we attach photographs of the actions carried out. The company Sociedad Transmitra Metropolitana II S.A. points out the following: “The failure immediately occurred was coordinated the route of the line which was carried out with data delivered by the protections of Falla in line 110 distance. Once we identified the failure point in structure 47 (interior EAF 100-2024 kV Buin - Chena - 09-03-2024 of the S/E San Bernardo evidence), we did not notify the dispatch, and we checked the Ochavía components and did not carry out visible “During the same Friday, August 02, the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was removed, and damage was determined in EAF 381-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the point El Salto No1 of Fault was found,” and that “the repair of the damages found in the bar 110 kV of Transformer No5 will be scheduled as soon as possible.” Sociedad Transmitora Metropolitana S.A. points out that “during the same Friday, August 02, the advertising sign of the drivers of Falla online 110 kV associated with Transformer No5 was withdrawn, and that “the damage found in EAF 382-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the point El Salto No2 of Fault” was determined, and that “the repair of the damages found in the same bar 110 kV of the transformer No5 will be scheduled as soon as possible,” the Transmisora Metropolitan Fall S. 110 kV associated with Transformer No5, and damage was determined in EAF 383-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the site where the point El Salto No2 of failure had been found, and that “the repair of the damages found in the 110 kV bar of the transformer No5 will be scheduled as soon as possible.” Sociedad Transmisora Metropolitana S.A. points out that “during the same Friday 02 August the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was withdrawn, and damage was determined in EAF 386-2024 kV Cerro Navia - 02-08-2024 the other adjacent components where the point El Salto No2 of failure had been found”, and that “the repair of the damages found in the 110 kV bar of the transformer No5 will be programmed as soon as possible, and the amount of faults (without importing Phenomena Physical) at the same facility: there have been 4 faults in the same affected installation, during the last 24 mobile months (EAF 381-2024, EAF EAF EAF 382, EAF 382. The fault The element where the fault originated corresponds to the circuit No.1 of the line 2x110 kV Cerro Navia - El Salto, for which its owner informs in its 5 days failure report, the following: • Original line dates from 1922. • Total length of the line: 40.9 km. • Delay in agreed investments: There are no delays in agreed investments for the installation. The company Sociedad Transmisora Metropolitana S.A. submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Sociedad Transmisora Metropolitana S.A. points out that “Contingency is classified as urban”. g. Proprietary of the owner regarding the origin of the failure Case fortuito or major force. Sociedad Transmisora Metropolitana S.A. refers in support to the proposal of the origin of the failure the following: • Photographic record with date, time and coordinates of the failure point. • Public and known report that proves condition of the wind. • Specification of the type of element dragged to the drivers by the wind. h. Comuna where the failure occurs. i. 48 hour report (04/08/2024) 5 day report (09/08/2024) Transmitter Metropolitan Society S.A. (STM) Not shipped 09/08/2024(*) Enel Distribución Chile S.A. (Enel Dx) Not sent Not sent (*): Report sent by the 48 hour failure reports of the events of 00:57 hours and 01:00 hours. 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. El Salto - Cerro Navia 110 kV ST Zon Cerro Navia - Tap Lo Boza 110KV C1 01:32 01:37 El Salto - Cerro Navia 110 kV C1 01:32 El Salto Navia - Tap Quilicura D1 01:32 El Salto - Cerro Nap Chacabucóntico 110 kV ST ZIP Quilicura - Tap Chacolacoleta: 110KV C1 01:32 01:37 El Salto - Cerro Navia - Cerro Navia - ZIP D1 01: 01:32 ST ZIP Chacabuco ispon. Norm. (MW) pre-failure Transformers S/E Quilicura Uninformed 1.40 0.020 Uninformed 01:32 01:39 01:39 No1, No3 S/E Lo Boza Transformador No1 Uninformed 2.20 0.031 Uninformed 01:32 02:04 02:04 Total: 3.60 MW 0.051 % Uninformed (*) - Dates and times indicated correspond to what was reported by the Metropolitan Transmitter Society S.A. - Amounts of power lost estimated by the Coordinator according to his SITR records. (*): Metropolitan Transmitter Society S.A. reports a total of 256835 customers affected by the failures occurred between 00:57 hours and 01:32 hours in both circuits of the line 2x110 kV El Salto - Cerro Navia 110 kV. 3. Estimate of the energy not supplied Feeder / Type of time loss ENS Sub-Stación Empa Pano Client Consumo (MW) Indispon. (h) Dec.(h) Dec. (MWh) Transformadores Mont Enel S/E Quilicura Regulated 1.40/E 0.12 0.12 This is the result of a change in the structure of the system. - Expected recovery curve v/s real recovery. 02:24 0022::0044 02:09 01:55 0011::3399 01:40 01:26 01:12 00:57 00:43 00:28 00:14 00:00 Transformers No1, No3 Transformer No1 S/E Quilicura S/E Lo Boza Real Recovery Expected Recovery There are no differences between the actual recovery schedules compared to the availability schedules of the primary bars to recover the affected consumptions, based on the estimated time of recovery of consumptions based on what was reported by Sociedad Transmisora Metropolitana S.A. - Average speed of recovery. Power Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 2.88 0.53 5.40 Last 20 % 0.72 1.35 100 % Total 3.60 0.53 6.75 4. Description of the configurations in the moments prior to and post failure of the system before failure: 7126.0 MW Regulation of Frequency Distributed Control (U) in the SEN The transmission facilities were in normal service at the time of the forced disconnection. For the transmission facilities between the SS/EE El Salto, San Cristóbal and Cerro Navia, the following was available: • Transformer No3 110/23 of S/E Lo Boza out of service due to failure from 00:53 hours. • Line 110 kV El Salto - Cerro Navia No1 in service (in execution of normalization maneuvers of installations due to previous failures). • Line 110 kV El Salto - Cerro Navia No2 out of service due to failure from 01:30 hours. Other relevant background As reported by Sociedad Transmitadora Metropolitana S.A.: “On August 2nd at 00:57 hours, when on the metropolitan region strong winds were recorded, there was the opening of circuit No1 of the line El Salto - Cerro Navia, in the process of transferring load from circuit 1 to circuit, after 3 minutes, there was the opening of circuit No2 of the same line. The Transmission Control Center (CCT) reported to maintenance of this event, indicating the automatic operation of both circuits. patrol. The CST executes maneuvers to clear both circuits of the line (opening switches in the substations San Cristobal, Recoleta, Chacabuco, Quilicura and Lo Boza), and re-energizes circuit 2 at 01:07. While maneuvers were performed to recover the service in the substations mentioned above, it is returned to have an operation of circuit 2. The recovery maneuvers are unenergized. At 01:12 the circuit 2 was re-energized and at 01:28 the circuit was energized 1. Again, between 01:30 and 01:32 the circuits 2 and 1 operate. Both circuits are cleared and at 01:37 the circuit 1 is energized and maneuvers are performed that allow to recover the service in the substations of this line. The maintenance staff places sign on bar 110 kV in Substation Chacabuco, is informed to the CST, who isolates the failure point clearing the transformer No5 opening its switch and disconnector 110 kV. The 2 operations of circuit 1 (at 00:57 and 01:32 k) is explained because of the operation Chabuco The operation of circuit 2 of 01:10, is also explained by the sign moving between the white and red phase, when that point had been energized when connecting circuit 1 with 2. The other 2 operations of circuit 2 were due to elements projected on the conductors of the line at other points, considering that at that time in that area the wind was very intense. These did not remain on the conductors. The patrol allowed to find evidence of discharge in the Tap Lo Boza, Red phase.” “Actions for the normalization of the service and normalization of the installation: • 02/08/2024 at 00:59 hours Warning to the maintenance specialists and starts patrols of the line to identify point of failure. • The patrol allows to identify an advertising sign on the courtyard of the transformer No5 of SE Chacabuco (area protected by the protections of the line). Actions to isolate point of failure, for removal of the sign and assessment of damages are coordinated.” According to the records of the National Electrical Coordinator: