Study for fault analysis EAF 386/2024 “On-line failure 110 kV Cerro Navia - El Salto N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 01:30 Off-line consumption (MW) 10.40 Prior system demand (MW) 7126 Percentage of disconnection 0.146 Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Cerro Navia - El Salto No2 / LT084CI2TR03T0054ST01T0054 Installation type Line Nominal voltage 110 kV Segment Local transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name Tap Chacabuco - Chacabuco 110 kV / LT084CI2TR03 FranciscoST01T0054 Company Name of the fault 771. In the Tap Chacabuco - Chacabuco, on the arrival to S/E Chacabuco, caused by “a large advertising sign, which was detached from a commercial center located at the side of the Chacabuco substation, which was positioned in the 110 kV bar of the transformer No5, associated with circuit 1 of the line El Salto - Cerro Navia”, and that by effect of the present wind is approaching one of the phases of circuit No2. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the drivers. d.3 Reiteration Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 381-224, EAF 382-2024, EAF 383-2024). Reitation Physical Phenomenon in facilities of the same owner: 5 faults have been produced in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID PURCIA NAME_FALLA DATE_FALLA RESULTISION_CORRACTIONS. was found strange element (volantine) attached on insulator trapped in deterrent element of birds (peineta). In this way was coordinated his Falla in line 110 retreat at distance in order to avoid future faults. It is worth noting that EAF 452-2023 kV Cerro Navia - 24-10-2023 we maintain a constant concern and monitoring, for the prevention Lo Aguirre No2 and to prevent that rise volantines in this zone. Specifically we have installed signs and in coordination with owner Enea, a ditch was built around the line avoiding the massive entry of people, which was completed before the fault. In point 11.2 we attach photographs of the actions carried out. The company Transmitter Metropolitan Society II S.A. points out the following: “Occurred the fault immediately was coordinated the route of the line which was carried out with data delivered by the protections of Falla in line 110 distance. Once identified the point of failure in structure 47 (inther EAF 100-2024 kV Buin dispatch - Chena - 09-03-2024 of the S/Egalon Bernard and 110 of the “During the same Friday, August 02, the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was removed, and damage was determined at EAF 381-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the point El Salto No1 had been found, and that “the repair of the damage found at the 110 kV bar of the transformer No5 will be scheduled as soon as possible.” Sociedad Transmitora Metropolitana S.A. points out that “during the same Friday, August 02, the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was withdrawn, and the damage found at EAF 382-2024 KV Cerro Navia - 02-08-2024 the other components adjacent to the point El Salto No2 of failure” was determined, and that “the repair of the damage found at Bar No. 110 kVra Metropolitan will be scheduled as soon as possible,” says No. the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5, and the damages were determined in EAF 383-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the site where the point El Salto No2 of failure had been found, and that “the repair of the damages found in the 110 kV bar of the transformer No5 will be programmed as soon as possible.” Number of faults (without importing Physical Phenomenon) in the same installation: there have been three faults in the same affected installation, during the last 24 months mobile (EAF 381-224, EAF 382-2024, EAF 383-2024). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the circuit No2 of the line 2x110 kV Cerro Navia - El Salto, for which its owner reports in its 5 day Fall Report, the following: • Original line paca data of 1922. • Total length of the Line: 40.9 km. In the last 24 months. f. Urban or rural location according to DS 327/1997 Sociedad Transmisora Metropolitana S.A. points out that “Contingency is classified as urban”. g. Proprietary of the owner regarding the origin of the fault Case fortuitous or force majeure. Sociedad Transmisora Metropolitana S.A. refers in support of the proposal of the origin of the fault the following: • Photographic record with date, time and coordinates of the failure point. • Public and known report that proves condition of the wind. • Specification of the type of element dragged by the wind towards the drivers. h. Comuna where the fault is presented 13125: Quilicura. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (04/08/2024) Report of 5 days (09/08/2024) Sociedad Transmista Metropolitana S.A. (STM) Not sent 09/08/2024(*) Enel Distribución Chile S. S.A. (Enel Dx) Not sent (*): Report sent through the 48 hour failure reports of the events of 00:57 hours and 01:00 hours. 2. Cerro Navia 110 kV ST Zonal Cerro Navia - Tap Lo Boza 110KV C2 01:30 02:57 El Salto - Cerro Navia 110 kV ST Zonal Tap Lo Boza - Tap Quilicura 110KV C2 01:30 02:57 El Salto - Cerro Navia 110 kV ST Zonal Tap Quilicura - Tap Chacabuco 110KV C2 01:30 02:57 El Salto - Cerro Navia 110 kV ST Zonal Tap Chacabuco - Tap Recoleta 110KV C2 01:30 02:57 El Salto - Cerro Navia 110 kV ST Zonal Tap Recoleta - San Cristóbal 110KV C2 01:30 02:58 El Salto - Cerro Navia 110 kV ST Zonal El Salto - San Cristóbal 110KV C2 01:30 02:57 - Dates and hours indicated correspond to what is reported by Sociedad Transmitora Metropolitana S.A. c. Consumptions Sub- Alimenter / Loss % consumption Customers H. H. H. No. s between 00:57 hours and 01:32 hours on both circuits of the line 2x110 kV El Salto - Cerro Navia 110 kV. 3. Estimation of the energy not supplied Feeder / Type of time loss ENS Sub-station Company Customer Foot Consumption (MW) Indispon. (h) Dec.(h) (MWh) Transformers Enel S/E Chacabuco Regulated 10.40 1.18 1.18 12.3 No4, No8 Distribution Customers Regulated : 12.3 MWh Free Clients : MWh Total : 12.3 MWh - Dates and hours indicated correspond to what reported by Sociedad Transmisora Metropolitana S.A. - Amounts of power lost estimated by the Coordinator according to their SITR records. - Recuptuation curve expected v/s actual recovery. 03:36 02:41 02:24 02:41 01:12 S/E Chacabuco / Transformers No4, Ra8 Reuptación Recontrovertación Real No differences between the actual recovery times compared to the average availability times of the primary bars to recover from the affected consumptions, in M. First 80 % 8.32 1.18 7.03 Last 20 % 2.08 1.18 1.76 100 % Total 10.40 1.18 8.79 4. Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 7126.0 MW Frequency Regulation Distributed frequency control in the SEN prior to the failure, by means of the plants El Toro (U1), El Toro (U2), El Toro (U4), Mussels (CTM3), Mussels (EM), Ralco (U1) and Ralco (U2). Operation Scheduled In Annex No1 the details of the generation scheduled for the day 02 August 2024 is attached. Operation Real In Annex No2 the details of the actual generation of the day 02 August 2024 is attached. Movement of the plants and daily report of the CDC In Annex No3 is presented the details of the movement of the plants and daily report of the CDC for the day 02 August 2024. Maintenances In Annex No4 is presented the details of the planned and forced maintenances for the day 02 August 2024. Tobal and Cerro Navia had the following: • Transformer No3 110/23 of S/E Lo Boza out of service due to failure from 00:53 hours. • Line 110 kV El Salto - Cerro Navia No1 in service (in execution of normalization maneuvers of installations before previous failures). • Line 110 kV El Salto - Cerro Navia No2 in service (in execution of normalization maneuvers of installations before previous failures). Other relevant background As reported by the Metropolitan Transmitter Society S.A.: “On August 2nd at 00:57 hours, when on the metropolitan region strong winds were recorded, there was the opening of circuit No1 of the line El Salto - Cerro Navia, in the process of transferring load from circuit 1 to circuit, after 3 minutes, the opening of circuit No2 of the same line occurred. The Center of Transmission Control (CCT) reported to maintenance on this event, indicating the automatic operation in both circuits. Chacabuco, Quilicura and Lo Boza), and re-energize circuit 2 at 01:07. While maneuvers were being carried out to recover service in the aforementioned substations, a circuit operation is being flown 2. Recovery maneuvers are being undone.