Study for failure analysis EAF 385/2024 “On-line failure 220 kV Polpaico - Los Maitenes” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 01:23 Unconnected consumptions (MW) 22 Prior system demand (MW) 73785.5 Percentage of disconnection 0.3 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identify affected installation Installation name Line 220 kV Polpaico - Los Maitenes, section 220 kV Polpaico - Las Tortolas /LT019CI1TR01----T011 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Alpha Energy Transmitter S.A. RUT 76.218.856-2 Legal representative Alan Heinen Alves Da Silva Address Av. Apoquindo 4501 Of 1501, Las Condes, Santiago. c. Identification of the element affected Line 220 kV Polpaico - Los Maitenes, section 220 kV Polpaico--Alta-01 -- Address: Hepónica. a Forced disconnection of line 220 kV Polpaico - Los Maitenes, in the face of a failure caused by the loss of insulation in the chain of phase C insulators of the structure N°38 of the line 220 kV Polpaico - Las Tortolas, amid a storm of wind and rain in the area. d.2 Physical phenomenon: DIS1: Loss of isolation. Alfa Transmitter of Energy S.A. refers photographic background on the loss of isolation in the structure No38, with evidence of discharges in the support insulator and disk of the chain of insulators of phase C. d.3 Renewing: Renewing Physical phenomenal in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months. Renewing Physical Phenomenon in facilities of the same owner: Failures in facilities of the same owner with a similar physical phenomenon have occurred during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_FRED_FALD_FALD From the structure N°1 to N°119, in addition to a drone inspection between the same structures (report attached to this report).The inspections carried out do not reveal abnormalities in the driver and/or chains of insulators in the LT 66kV Talca – San Ignacio, which Falla online 66 could be attributable as a cause of the failure occurred on 10.03.2023. EAF 117_2023 kV San Ignacio - 10-03-2023 On Tuesday, 14 March, a visual inspection is again carried out. Talca pedestre considering flight of Dron between structures N°001-119 without finding evidence of electrical discharge. On Friday, 17 March, Pedestre inspection and flight with Dron between structures N°73-80 in which it is detected in the vain N°75-76 technified irrigation system in which it is evident that it hits the structure and conductors of the line of 66 kV Talca- San Ignacio.” The company Alfa Transmitora de Energía S.A. points out the following: “Once the failure occurred, the examination of protections were carried out and with the information obtained, the line is carried out, the route is carried out. EAF 147_2024 line 2x66 kV 11-04-2024 Subsequent to the normalisation maneuvers of the installations, it is possible to continue with the revision of the line, detecting an electric discharge Calera Centro in the insulators of phase A and B in the structure N°13. To normalize this condition a disconnection of the line was programmed on the day 12/04/2024 line 2x66 kV 07-05-2024 obtained, where the affected elements were replaced. Disconnection The company Alfa Transmitter of Energy S.A. indicates: “Once produced forced from the fault, the question of protections and with the information EAF 199_2024 line 2x66 kV 07-05-2024 obtained, is applied procedure of reconnection of the line, closing Aconcagua - successfully switch 52B1 of S/E Aconcagua”. Saladillo Amount of faults (without importing Phenomeno Phoeic) in the same installation, corresponding to the corresponding failure of 20th. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line stretch 220 kV Polpaico - Las Tortolas, associated with the line 220 kV Polpaico - Los Maitenes, which has AAC and AAAC FLINT drivers, with a total length of approximately 17.61 km, capacity of 277,4 MVA, and its commissioning occurred in 2000. The company Alfa Transmitter Energy S.A. Attaches maintenance information on the line 220 kV Polpaico - Las Tortolas during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary of the owner regarding the origin of the fault The company Alfa Transmitter Energy S.A. indicates element “Fuerza major o caso fortuito.”. h. Comuna where the fault is presented 13115: Lo Barnechea. i. Date of delivery of information to the Coordinator Report of 48 hours Refused 5 days Report of Coordinated (04-08-2024) Alfa.09-08-2024 Master Time Dec. Time Norm. LT 220 kV Polpaico - The Maitenes ST Dedicated 220 kV Polpaico - The Tortolas 01:23 03:33 LT 220 kV Polpaico - The Maitenes ST Dedicated 220 kV The Tortolas - The Maitenes 01:23 10:47 - The times indicated correspond to the information provided by the company Alfa Transmitter de Energía S.A. c. Consumption Sub-Station Feeder/ Commune Loss of % Customers H. H. Norm. Pool Consumption Affected Dec. (MW) Dispon. (MW) pre-fail S/E The Tortolas - Colina 22 0.30 1 01:23 03:33 Total: 22 MW 0.30 % - The amounts indicated correspond to the information of the company Alfa Transmitter de Energía S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of Time Loss of Time ENS Customer Pool Indispon. Dec. (MWh) (MWh) The details of the actual generation of the day 02 August 2024 will be attached. Movement of Plants and Daily Report of the CDC In Annex No 1 The details of the planned generation for the day 02 August 2024 are attached. As reported by Alfa Transmitter de Energía S.A.: “On Friday, August 02, 2024 at 01:23 hrs, during the wind, rain and snow storm present in the mountain and pre-cordilleran zone of the Metropolitan region, there is the activation of the protection distance elements associated with the S/E Polpaico 52J2 switch and S/E switch 52J3 switch from S/E Maitenes corresponding to LT 220kV Polpaico - Maitenes, generating the opening of the switches indicated, causing the loss of voltage in bar of 220 kV of S/E Las Tortolas and the consumption of ownership of Angloamerican. Preventive and/or corrective actions (a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. (b) Corrective actions in short term: The company Alfa Transmitora de Energía S.A. notes the following: “Once the failure occurred, the route of protections was carried out, then the indicated line of action was carried out. When checking the integrity of the installations, the line is reconnected.