Study for fault analysis EAF 383/2024 “On-line failure 110 kV Cerro Navia - El Salto N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 01:10 Off-line consumption (MW) 93.15 Prior system demand (MW) 7126 Percentage of disconnection 1.307% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Installation line 110 kV Cerro Navia - El Salto No2 / LT084CI2TR03T0054ST01T0054 Installation type Line Nominal voltage 110 kV Segment Local transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name of the failed element Chacabuco - Chacabuco 110 kV / Chacabuco Representative Metropolitan S. LT084CI2TR03 FranciscoT0054ST01T0054 Owner The Fault Company Company Fault In the Tap Chacabuco - Chacabuco, on arrival at S/E Chacabuco, caused by “a large advertising sign, which was detached from a commercial center located at the side of the Chacabuco substation, which was positioned in the 110 kV bar of the transformer No5, associated with circuit 1 of the line El Salto - Cerro Navia”, and which by effect of the present wind is approaching one of the phases of circuit No2. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the conductors. d.3 Repeatation Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 381-224, EAF 382-2024). Reactivation Physical Phenomenon in installations of the same owner: 4 faults have been produced in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTION OF THE FOLITIONS_CORRECTIVES Society Transmissive II. aba element strange (volantine) attached on insulator trapped in deterrent element of birds (peineta). In this way was coordinated his Falla in line 110 retreat at distance in order to avoid future faults. It is worth noting that EAF 452-2023 kV Cerro Navia - 24-10-2023 we maintain a constant concern and monitoring, for the prevention Lo Aguirre No2 and to prevent that rise volantines in this zone. Specifically we have installed signs and in coordination with owner Enea, a ditch was built around the line avoiding the massive entry of people, which was completed before the fault. In point 11.2 we attach photographs of the actions carried out. The company Transmitter Metropolitan Society II S.A. points out the following: “Occurred the fault immediately was coordinated the route of the line which was carried out with data delivered by the protections of Falla in line 110 distance. Once identified the point of failure in structure 47 (interior EAF 100-2024 kV Buin dispatch - Chena - 09-03-2024 of the S/Egalon was not reported and 110. “During the same Friday, August 02, the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was removed, and damage was determined at EAF 381-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to where the El Salto No1 point of failure had been found”, and that “the repair of the damage found at the 110 kV bar of Transformer No5 will be scheduled as soon as possible,” says the Transmitter Metropolitana S.A. company that “during the same Friday, August 02, the advertising sign of the drivers of Falla in line 110 110 kV associated with Transformer No5 was withdrawn, and damage at EAF 382-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to the El Salto No2 point of failure” was determined, and that “the repair of the damage encountered at the same time” will be scheduled. same affected installation, during the last 24 mobile months (EAF 381-2024, EAF 382-2024). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to circuit No2 of the line 2x110 kV Cerro Navia - El Salto, for which, its owner reports in its 5 days Fall Report, the following: • Original line dates from 1922. • Total length of the Line: 40.9 km. • Delay in agreed investments: There are no delays in agreed investments for the installation. The company Sociedad Transmisora Metropolitana S.A. submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Sociedad Transmisora Metropolitana S.A. notes that “Contingency is classified as urban”. g. Propion of the owner regarding the origin of the failure Case fortuito or major force. Sociedad Transmido datea S.A. refers to the failure: or that proves condition of the wind. • Specification of the type of element carried by the wind towards the drivers. h. Commune where the fault is presented 13125: Quilicura. i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (04/08/2024) Report of 5 days (09/08/2024) Society Transmitter Metropolitana S.A. (STM) Not sent 09/08/2024(*) Enel Distribution Chile S.A. (Enel Dx) Not sent Not sent (*): Report sent by the Reports of failure of 48 hours of the events of the 00:57 hours and 01:00 hours. 2. Description of the equipment affected to. System of Generation b. System of Transmission Elemento Afectado Segmento Tramo Hora Dc. Hora Norm. El Salto - Cerro Navia 110 kV ST Cerro Navia - Tap Lo Boza 110 kV C2 01:10 The Salto Volta 110 kV ST bal 110KV C2 01:10 01:12 - Dates and hours indicated correspond to that reported by Metropolitan Transmitter Company S.A. c. Consumptions Loss of Sub-Fooder / % consumption Customers H. H. H. Common Consumption Station Pre-failure Pistol Affected Dec. Dispon. Norm. (MW) S/E Transformers No. 6.15 0.086 01:10 01:13 01:13 informed Chacabuco No4, No8 Transformers No. 41.90 0.588 01:10 01:38 01:38 Recoleta No3, No2, No4 informed San Transformers No. 45.10 0.633 01:10 01:38 01:38 Cristóbal No5, No4, No3, No2 informed Total: 93.15 MW 1.307 % Uninformed (*) - Dates and hours indicated correspond to that reported by Metropolitan Transmitter Society S.A. - Amounts of power lost estimated by the Coordinator according to its SITR records. (*): Metropolitan Transmitora Society S.A. informs a total of 256835 clients (wh) Type affected by the 110 kponts between circuitss 00V Transformers Enel S/E Chacabuco Regulated 6.15 0.05 0.05 0.3 No4, No8 Distribution Transformers Enel S/E Recoleta Regulated 41.90 0.47 0.47 19.6 No3, No2, No4 Distribution Transformers Enel S/E San Cristóbal Regulated 45.10 0.47 0.47 21.0 No5, No4, No3, No2 Distribution Customers Regulated : 40.9 MWh Free Customers : MWh Total : 40.9 MWh - Dates and times indicated correspond to what reported by Sociedad Transmisora Metropolitana S.A. - Amounts of power loss estimated by the Coordinator according to their SITR records. - Turn of recovery expected v/s real recovery. 01:55 0011::3388 0011:::40 01:26 0011::11 00:57 00:43 00:08 00:00 Transformers No3, No2, No4 Transformers No5, No4, No2 S/E Calabuco S/E Recoleta S/E Recoleta Metropolitan Recoleta S/E Reconcilón Reconcilión de l'E Time Range speed (MW) recovery (h) recovery (MW/h) First 80 % 74.52 0.47 159.69 Last 20 % 18.63 0.47 39.92 100 % Total 93.15 0.47 199.61 4. Description of configurations at pre- and post-failure times System demand prior to failure: 7126.0 MW Frequency regulation Frequency control distributed in the pre-failure SEN, using the power stations El Toro (U1), El Toro (U2), El Toro (U4), Mussels (CTM3), Mussels (IEM), Ralco (U1) and Ralco (U2). Operation Scheduled In Annex No1 the details of the generation scheduled for the day 02 August 2024 is attached. Operation Real No2 Annex is attached the details of the actual generation of the day 02 August 2024. Movement of power stations and daily report of the CDC In Annex No3 the details of the movement of power stations and daily report of the CDC for the day 02 August 2024 failure are presented. Maintenances No4 details of the actual time for the forced and daily transmissions are presented. Transmission lations between the SS/EE El Salto, San Cristóbal and Cerro Navia, had the following: • Transformer No3 110/23 of S/E Lo Boza out of service due to failure from 00:53 hours. • Line 110 kV El Salto - Cerro Navia No1 out of service due to failure from 00:57 hours. • Line 110 kV El Salto - Cerro Navia No2 in service (normalized one minute before, after failure of 01:00 hours). Other relevant background As reported by Sociedad Transmitadora Metropolitana S.A.: “Last August 2 at 00:57 hours, when on the metropolitan region there were strong winds, there was the opening of circuit No.1 of the line El Salto - Cerro Navia, in the process of transferring cargo from circuit 1 to circuit, after 3 minutes, there was the opening of circuit No2 of the same line.